#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
# Data research project and contains no CEII. To reference the model development approach, use:
# A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for 
# Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
# 
# For more information, contact abirchfield@tamu.edu.
# Version of case: October 27, 2017
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
    10691 "ROOSEVELT 1 2"  13.80    10699 "CLE ELUM 2 3"  13.80    10703 "GOLDENDALE 2 2"  18.00    10746 "ELLENSBURG 3 2"  18.00    10768 "DAYTON 2 3"  13.80
    10776 "MOUNT VERNON 4 2"  18.00    10782 "LONGVIEW 3 2"  13.80    10783 "LONGVIEW 3 3"  18.00    10784 "BELLINGHAM 7 1" 345.00    10785 "BELLINGHAM 7 2" 138.00
    10791 "ROSALIA 3"  20.00    10800 "GOLDENDALE 3 1" 138.00    10817 "KETTLE FALLS 2 1" 345.00    10838 "TACOMA 21 1" 345.00    10904 "BICKLETON 2 2"  13.80
    10933 "GOLDENDALE 4 1" 138.00    10938 "ABERDEEN 2 2"  13.80    10939 "ABERDEEN 2 3"  13.80    10940 "ABERDEEN 2 4"  18.00    10959 "CENTERVILLE 1 3"  20.00
    10978 "KENNEWICK 6 5"  13.80    10981 "ELLENSBURG 4 3"  13.80    10982 "ELLENSBURG 4 4"  22.00    10985 "BICKLETON 3 3"  13.80    11035 "LONGVIEW 4 1" 138.00
    11052 "DAYTON 4 2"  20.00    11053 "DAYTON 4 3"  18.00    11060 "DAYTON 5 5"  13.80    11061 "DAYTON 5 6"  13.80    11065 "TOUCHET 3"  13.80
    11069 "ROOSEVELT 2 3"  13.80    13458 "ARLINGTON 3 1" 138.00    13466 "HELIX 1 3"  13.80    13468 "ARLINGTON 4 2"  18.00    13486 "WASCO 1 3"  24.00
    13487 "WASCO 1 4"  13.80    13492 "NEWBERG 3 1" 138.00    13493 "NEWBERG 3 2"  13.80    13512 "CLATSKANIE 3 1" 138.00    13515 "CONDON 2"  13.80
    13518 "WASCO 2 3"  18.00    13519 "WASCO 2 4"  18.00    13520 "WASCO 2 5"  13.80    13521 "WASCO 2 6"  18.00    13530 "MORO 2"    18.00
    13548 "DEXTER 2 1" 345.00    13549 "DEXTER 2 2" 138.00    13563 "SPRINGFIELD 5 2" 138.00    13566 "SPRINGFIELD 5 5"  13.80    13567 "SPRINGFIELD 5 6"  13.80
    13570 "ARLINGTON 5 2"  20.00    13572 "TOLEDO 2 2" 138.00    13573 "HELIX 2 1" 138.00    13574 "IONE 2 1" 138.00    13590 "ARLINGTON 6 2"  13.80
    13606 "ATHENA 2"  13.80    13614 "ECHO 1"   138.00    13618 "ARLINGTON 7 3"  13.80    13632 "WHITE CITY 2 1" 138.00    13634 "WASCO 3 1" 138.00
    13641 "MILTON FREEWATER 2 5"  13.80    13642 "MILTON FREEWATER 2 6"  22.00    13661 "WASCO 4 2"  18.00    13662 "WASCO 4 3"  13.80    13684 "ARLINGTON 8 4"  22.00
    13685 "ARLINGTON 8 5"  13.80    13687 "VALE 2 1" 138.00    20293 "BURNEY 1 3"  20.00    20306 "COBB 2"    13.80    20307 "COBB 3"    13.80
    20349 "ANDERSON 2 2"  13.80    20350 "ANDERSON 2 3"  13.80    20432 "SAMOA 1"  138.00    20447 "MIDDLETOWN 2 2"  13.80    20448 "MIDDLETOWN 2 3"  13.80
    20449 "MIDDLETOWN 2 4"  18.00    20463 "MIDDLETOWN 4 1" 138.00    20474 "MIDDLETOWN 5 2"  13.80    20475 "BURNEY 3 1" 138.00    20488 "MIDDLETOWN 6 5"  13.80
    20490 "MIDDLETOWN 6 7"  13.80    20491 "MIDDLETOWN 6 8"  13.80    20492 "MIDDLETOWN 6 9"  18.00    20496 "QUINCY 3 1" 138.00    20515 "LINCOLN 3 2"  18.00
    20516 "LINCOLN 3 3"  13.80    20517 "LINCOLN 3 4"  18.00    21602 "BIRDS LANDING 1 3"  18.00    21603 "BIRDS LANDING 1 4"  13.80    21604 "BIRDS LANDING 1 5"  18.00
    21605 "BIRDS LANDING 1 6"  20.00    21617 "LIVERMORE 5 3"  13.80    21618 "LIVERMORE 5 4"  18.00    21619 "LIVERMORE 5 5"  13.80    21620 "LIVERMORE 5 6"  13.80
    21676 "BIRDS LANDING 2 1" 345.00    21681 "BIRDS LANDING 3 3"  13.80    21716 "BIRDS LANDING 5 1" 138.00    21742 "LIVERMORE 6 1" 345.00    21743 "LIVERMORE 6 2" 138.00
    21760 "BIRDS LANDING 6 2"  18.00    23282 "LEMOORE 4 1" 138.00    23298 "INYOKERN 1 1" 138.00    23302 "ALPAUGH 3"  13.80    23303 "ALPAUGH 4"  18.00
    23304 "ALPAUGH 5"  13.80    23313 "AVENAL 2 2"  18.00    23333 "INYOKERN 2 3"  18.00    23360 "CORCORAN 2 2"  13.80    23361 "CORCORAN 2 3"  18.00
    23366 "TRANQUILLITY 2" 138.00    23368 "TRANQUILLITY 4"  13.80    23385 "INYOKERN 3 1" 138.00    23390 "STOCKTON 15 2" 138.00    23438 "HURON 1"  138.00
    23441 "MENDOTA 2 1" 138.00    25834 "ROSAMOND 2 3"  13.80    25835 "MOJAVE 1 1" 138.00    25843 "SANTA MARGARITA 1 1" 345.00    25844 "SANTA MARGARITA 1 2" 138.00
    25846 "SANTA MARGARITA 1 4"  18.00    25852 "ROSAMOND 3 3"  13.80    25854 "CARSON 6 2"  13.80    25867 "MOJAVE 2 4"  18.00    25868 "MOJAVE 2 5"  13.80
    25869 "BORON 1 1" 345.00    25871 "BORON 1 3"  13.80    25872 "BORON 1 4"  13.80    25890 "BAKERSFIELD 22 1" 138.00    25899 "TEHACHAPI 3 1" 138.00
    25900 "ROSAMOND 5 1" 138.00    25917 "MOJAVE 3 1" 138.00    25918 "BAKERSFIELD 25 1" 138.00    25934 "ROSAMOND 6 1" 345.00    25935 "ROSAMOND 6 2" 138.00
    25940 "MOJAVE 4 2"  13.80    25947 "MOJAVE 5 3"  22.00    25948 "MOJAVE 5 4"  22.00    25950 "MOJAVE 5 6"  18.00    25951 "MOJAVE 5 7"  13.80
    25953 "MOJAVE 5 9"  13.80    25954 "MOJAVE 5 10"  22.00    25957 "TEHACHAPI 4 1" 138.00    25968 "TEHACHAPI 5 3"  13.80    25969 "TEHACHAPI 5 4"  13.80
    25970 "TEHACHAPI 5 5"  13.80    25975 "MOJAVE 6 2"  18.00    25977 "MOJAVE 7 1" 138.00    25991 "LANCASTER 8 2" 138.00    25995 "MOJAVE 8 2"  13.80
    26004 "MOJAVE 10 2"  22.00    26012 "MOJAVE 11 3"  13.80    26047 "MOJAVE 12 2"  13.80    26089 "WELDON 3"  13.80    26091 "DELANO 4 2" 138.00
    26093 "BORON 3 2"  13.80    26116 "MOJAVE 13 5"  13.80    26117 "MOJAVE 13 6"  18.00    26121 "MOJAVE 14 3"  13.80    26122 "MOJAVE 14 4"  13.80
    26146 "SANTA MARGARITA 2 5"  13.20    26147 "SANTA MARGARITA 2 6"  18.00    26148 "SANTA MARGARITA 2 7"  18.00    26150 "LANCASTER 9 1" 138.00    26157 "TUPMAN 2 6"  18.00
    26158 "TUPMAN 2 7"  13.80    26210 "MOJAVE 15 2"  13.80    26234 "MOJAVE 16 2"  22.00    26236 "ROSAMOND 7 1" 138.00    28720 "HINKLEY 1 4"  13.80
    28722 "HINKLEY 1 6"  13.80    28723 "HINKLEY 1 7"  13.80    28727 "NORTH PALM SPRINGS 1 2"  13.80    28732 "HOLTVILLE 2 3"  18.00    28733 "HOLTVILLE 2 4"  18.00
    28736 "HOLTVILLE 2 7"  13.80    28740 "DESERT CENTER 4"  13.80    28742 "DESERT CENTER 6"  18.00    28743 "DESERT CENTER 7"  13.80    28744 "DESERT CENTER 8"  13.80
    28746 "DESERT CENTER 10"  13.80    28747 "DESERT CENTER 11"  24.00    28748 "DESERT CENTER 12"  22.00    28751 "CALEXICO 3 3"  13.80    28752 "CALEXICO 3 4"  13.80
    28753 "CALEXICO 3 5"  13.80    28754 "CALEXICO 3 6"  13.80    28755 "HOLTVILLE 3 1" 138.00    28757 "CAMPO 2"   18.00    28804 "HEBER 2 1" 138.00
    28823 "CALIPATRIA 2 1" 138.00    28824 "NORTH PALM SPRINGS 2 1" 138.00    28828 "CALIPATRIA 3 3"  18.00    28829 "CALIPATRIA 3 4"  13.80    28830 "CALIPATRIA 3 5"  13.80
    28833 "MECCA 2 1" 345.00    28839 "HINKLEY 2 1" 138.00    28858 "CALIPATRIA 4 1" 138.00    28869 "HINKLEY 3 1" 138.00    28877 "CALIPATRIA 5 1" 345.00
    28890 "NIPTON 2 2"  20.00    28893 "IMPERIAL 2 2"  13.80    28906 "OCOTILLO 4"  13.80    28918 "DESERT HOT SPRINGS 5 2"  13.80    28935 "CALEXICO 4 1" 345.00
    28948 "CALIPATRIA 7 1" 138.00    28951 "BLYTHE 3 3"  13.80    28961 "DAGGETT 3"  13.80    28962 "DAGGETT 4"  20.00    28963 "DAGGETT 5"  13.80
    28969 "HEBER 3 5"  13.80    28970 "HEBER 3 6"  13.80    28972 "HEBER 3 8"  18.00    28973 "HEBER 3 9"  20.00    28975 "HEBER 3 11"  18.00
    28987 "CALIPATRIA 9 2"  13.80    29022 "CALEXICO 5 2"  13.80    29033 "NORTH PALM SPRINGS 5 1" 138.00    29034 "NORTH PALM SPRINGS 5 2"  13.80    29035 "NORTH PALM SPRINGS 5 3"  13.80
    29038 "NORTH PALM SPRINGS 6 1" 138.00    29046 "NORTH PALM SPRINGS 7 1" 138.00    29047 "NORTH PALM SPRINGS 7 2"  13.80    29051 "CALIPATRIA 10 2"  13.80    29054 "TWENTYNINE PALMS 3 1" 345.00
    29056 "TWENTYNINE PALMS 3 3"  22.00    29057 "TWENTYNINE PALMS 3 4"  22.00    29062 "CABAZON 1" 138.00    29064 "CABAZON 3"  13.80    29070 "NORTH PALM SPRINGS 8 5"  13.80
    29071 "NORTH PALM SPRINGS 8 6"  18.00    29073 "NIPTON 3 2"  18.00    30269 "RENO 20 2"  13.80    30272 "WINNEMUCCA 2 2" 161.00    30274 "RENO 21 2"  13.80
    30277 "BOULDER CITY 2 1" 161.00    30280 "FALLON 2 3"  13.80    30287 "FALLON 3 1" 161.00    30291 "TUSCARORA 3"  18.00    30293 "LAS VEGAS 68 2" 115.00
    30307 "FALLON 4 1" 345.00    30309 "FALLON 5 1" 161.00    30310 "RENO 22 1" 161.00    30319 "CRESCENT VALLEY 2"  13.80    30326 "BOULDER CITY 3 1" 161.00
    30327 "BOULDER CITY 3 2" 138.00    30335 "FALLON 6 2"  13.80    30336 "FALLON 6 3"  13.80    30337 "FALLON 6 4"  13.80    30351 "BUNKERVILLE 1 1" 345.00
    30352 "BUNKERVILLE 1 2" 161.00    30358 "IMLAY 3"   22.00    30364 "AUSTIN 3"  13.80    30365 "AUSTIN 4"  13.80    30386 "ELY 2 5"   13.80
    30398 "RENO 23 1" 161.00    30425 "LAS VEGAS 76 1" 161.00    30426 "FERNLEY 2 1" 161.00    30427 "LAS VEGAS 77 1" 161.00    30434 "BOULDER CITY 6 1" 161.00
    30435 "GERLACH 1" 161.00    30445 "RENO 24 1" 161.00    30446 "RENO 24 2"  18.00    30447 "RENO 24 3"  18.00    40700 "DATELAND 1 3"  13.80
    40701 "DATELAND 1 4"  13.80    40702 "DATELAND 1 5"  18.00    40715 "WILLIAMS 3 1" 500.00    40721 "GILA BEND 2 2"  13.80    40747 "FORT HUACHUCA 2 1" 115.00
    40774 "MARANA 3 1" 115.00    40778 "BUCKEYE 4 2"  18.00    40779 "BUCKEYE 4 3"  13.80    40780 "BUCKEYE 4 4"  13.80    40782 "HEBER 4 1" 115.00
    40790 "GILA BEND 3 1" 115.00    40793 "TONOPAH 3 1" 115.00    40808 "QUEEN CREEK 3 2"  13.80    40833 "GOLDEN VALLEY 3 2"  13.80    40834 "PRESCOTT 4 1" 115.00
    40849 "GILA BEND 4 3"  13.80    40873 "GLOBE 2 2"  22.00    40919 "DATELAND 2 1" 115.00    40921 "TUCSON 53 2"  13.80    40947 "HEBER 5 1" 500.00
    40966 "TUCSON 54 1" 115.00    40976 "DATELAND 3 2"  13.80    40977 "DATELAND 3 3"  13.80    40996 "TONOPAH 5 1" 115.00    40997 "MARANA 4 1" 115.00
    41005 "TONOPAH 6 2"  18.00    41016 "GILA BEND 8 1" 115.00    41017 "KINGMAN 4 1" 115.00    50390 "MILFORD 2 2"  13.80    50391 "MILFORD 2 3"  13.80
    50393 "BEAVER 2 2"  18.00    50409 "MILFORD 3 4"  18.00    50421 "MILFORD 4 2"  13.80    50433 "EVANSTON 2 5"  13.80    53263 "LA MESA 5 2"  13.80
    53264 "LA MESA 5 3"  18.00    53270 "WILLARD 2 1" 230.00    53277 "CUBERO 5"  20.00    53300 "DEMING 4 1" 230.00    53301 "DEMING 4 2" 115.00
    60631 "PEETZ 2 1" 500.00    60646 "GROVER 7"  13.80    60651 "LIMON 2 4"  24.00    60656 "PEETZ 3 4"  13.80    60668 "LIMON 3 4"  18.00
    60701 "LAMAR 3 5"  13.80    60702 "LAMAR 3 6"  13.80    60712 "NEW RAYMER 4"  20.00    60721 "VONA 3"    13.80    60760 "LAMAR 4 4"  18.00
    60780 "LIMON 5 3"  24.00    60801 "MOSCA 1"  500.00    60802 "MOSCA 2"  230.00    60803 "MOSCA 3"  115.00    60820 "FLEMING 5"  13.80
    60822 "BURLINGTON 5 1" 115.00    60875 "PEETZ 5 1" 115.00    70104 "GLENROCK 3 2"  13.80    70107 "CHEYENNE 6 1" 138.00    70114 "ROCK RIVER 1 3"  13.80
    70115 "ROCK RIVER 1 4"  13.80    70128 "ROCK RIVER 2 1" 138.00    70131 "MOUNTAIN VIEW 6 2"  13.80    70146 "MEDICINE BOW 1 2"  13.80    70160 "GLENROCK 5 2"  13.80
    70177 "MEDICINE BOW 2 1" 138.00    70180 "GLENROCK 6 2"  13.80    74213 "LEWISTON 4 1" 345.00    74214 "LEWISTON 4 2" 138.00    74225 "IDAHO FALLS 7 1" 138.00
    74226 "HAGERMAN 2 1" 138.00    74230 "HAGERMAN 3 2"  13.80    74231 "HAGERMAN 3 3"  13.80    74259 "HAGERMAN 4 3"  22.00    74270 "GLENNS FERRY 1 1" 138.00
    74271 "IONA 1 1" 138.00    74280 "IDAHO FALLS 9 2"  18.00    74289 "HAGERMAN 5 3"  18.00    74292 "HAGERMAN 5 6"  13.80    74295 "GLENNS FERRY 3 1" 345.00
    74296 "GLENNS FERRY 3 2" 138.00    74303 "AMERICAN FALLS 3 1" 138.00    74305 "MALTA 1 2"  13.80    74310 "IONA 2 3"  13.80    74334 "HAGERMAN 7 1" 138.00
    74335 "BURLEY 2 1" 138.00    77207 "TWO DOT 2"  13.80    77231 "FAIRFIELD 6 1" 138.00    77250 "SHAWMUT 2"  13.80    77251 "SHAWMUT 3"  13.80
    77280 "FAIRFIELD 7 2"  13.80    77289 "KEVIN 3"   18.00    80100 "EL PASO 38 1" 115.00
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc    10001 "NEAH BAY 1" 138.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
gensal    10683 "MATTAWA 2 4 "   18.00 "1" : #9 mva=207.736 6 0.4588 0.518 3.3329 0 1 0.6484 0.3842 0.2831 0.2169 0.2209 0.5084 0 0 0
scrx      10683 "MATTAWA 2 4 "   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10683 "MATTAWA 2 4 "   18.00 "1" : #9 0.05 0.654 7.377 0.05 0.4 0.167 1 0 0.6994 1.2 0 0.0731 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10683 "MATTAWA 2 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10684 "MATTAWA 2 5 "   20.00 "1" : #9 mva=201.132 6 0.299 0.1702 3.3043 0 1 0.6484 0.4142 0.2715 0.1476 0.0978 0.3799 0 0 0
scrx      10684 "MATTAWA 2 5 "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10684 "MATTAWA 2 5 "   20.00 "1" : #9 0.07 0.2286 2.2881 0.05 0.33 0.07 1 0 1.5085 1.2 1 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10684 "MATTAWA 2 5 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10685 "MATTAWA 2 6 "   13.80 "1" : #9 mva=217.36 6 0.486 0.4955 3.9867 0 1 0.6484 0.4776 0.3286 0.0775 0.1884 0.6348 0 0 0
scrx      10685 "MATTAWA 2 6 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10685 "MATTAWA 2 6 "   13.80 "1" : #9 0.05 0.8277 5.5363 0.041667 0.5 0.07 1 0 1.1202 1.2 0 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10685 "MATTAWA 2 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10686 "MATTAWA 2 7 "   13.80 "1" : #9 mva=214.151 6 0.5042 0.3199 3.4389 0 1 0.6484 0.3427 0.3344 0.1812 0.2956 0.8238 0 0 0
esdc1a    10686 "MATTAWA 2 7 "   13.80 "1" : #9 0 40 0.01 0 0 10 -10 0 0.9 0.0566 1 0 2.3723 0.1445 3.1631 0.4336 0 1
hygov     10686 "MATTAWA 2 7 "   13.80 "1" : #9 0.05 0.7743 5.1042 0.4 0.4 0.167 1 0 1.7112 1.2 0.2 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10686 "MATTAWA 2 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10687 "MATTAWA 2 8 "   13.20 "1" : #9 mva=188.076 6 0.4846 0.1412 3.1396 0 1 0.6484 0.4401 0.4046 0.1792 0.2707 0.6087 0 0 0
esdc1a    10687 "MATTAWA 2 8 "   13.20 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0154 1 0 2.4713 0.1438 3.2951 0.4314 0 1
hygov     10687 "MATTAWA 2 8 "   13.20 "1" : #9 0.05 0.3125 9.8142 0.4 0.33 0.167 1 0 0.8449 1.2 0 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10687 "MATTAWA 2 8 "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10688 "MATTAWA 2 9 "   13.80 "1" : #9 mva=201.281 6 0.0536 0.4954 3.3896 0 1 0.6484 0.4713 0.2791 0.2028 0.1789 0.5729 0 0 0
ieeet1    10688 "MATTAWA 2 9 "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7207 0.0855 3.6276 0.3919 0
hygov     10688 "MATTAWA 2 9 "   13.80 "1" : #9 0.04 0.952 7.4045 0.05 0.4 0.167 1 0 1.0631 1.25 0.2 0.0766 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10688 "MATTAWA 2 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10689 "MATTAWA 2 10"   24.00 "1" : #9 mva=12.9 6 0.3247 0.1615 2.5296 0 1.1777 0.7643 0.3507 0.2376 0.2355 0.2162 0.7149 0 0 0
esdc1a    10689 "MATTAWA 2 10"   24.00 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0676 1 0 2.4622 0.15 3.2829 0.45 0 1
hygov     10689 "MATTAWA 2 10"   24.00 "1" : #9 0.05 0.5192 8.5401 0.4 0.33 0.167 1 0 1.7082 1.2 0.2 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10689 "MATTAWA 2 10"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10694 "RANDLE 2    "   13.20 "1" : #9 mva=35.0764 6 0.1976 0.2881 3.4987 0 0.7981 0.5167 0.3289 0.2275 0.2104 0.2714 0.8743 0 0 0
scrx      10694 "RANDLE 2    "   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10694 "RANDLE 2    "   13.20 "1" : #9 0.07 0.9962 6.2038 0.041667 0.5 0.167 1 0 0.4295 1.25 1 0.0715 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10694 "RANDLE 2    "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10695 "RANDLE 3    "   13.20 "1" : #9 mva=41.3577 6 0.1867 0.2358 3.9879 0 1.1775 0.7642 0.4275 0.3959 0.0928 0.2026 0.4612 0 0 0
ieeet1    10695 "RANDLE 3    "   13.20 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6819 0.0829 3.5758 0.3801 0
hygov     10695 "RANDLE 3    "   13.20 "1" : #9 0.04 0.8082 2.113 0.041667 0.4 0.167 1 0 1.8891 1.2 0 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10695 "RANDLE 3    "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10710 "WENATCHEE 3 4"   13.80 "1" : #9 mva=238.479 6 0.5376 0.4082 3.8162 0 1 0.6484 0.3119 0.2807 0.1209 0.2245 0.656 0 0 0
esdc1a    10710 "WENATCHEE 3 4"   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0196 1 0 2.4838 0.1219 3.3117 0.3656 0 1
hygov     10710 "WENATCHEE 3 4"   13.80 "1" : #9 0.05 0.7153 2.5038 0.05 0.4 0.167 1 0 0.8433 1.2 0.5 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10710 "WENATCHEE 3 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10711 "WENATCHEE 3 5"   13.80 "1" : #9 mva=219.83 6 0.4919 0.4484 3.6935 0 1 0.6484 0.21 0.1587 0.1283 0.2283 0.4791 0 0 0
esdc1a    10711 "WENATCHEE 3 5"   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0294 1 0 2.4246 0.1346 3.2328 0.4037 0 1
hygov     10711 "WENATCHEE 3 5"   13.80 "1" : #9 0.07 0.4309 7.967 0.4 0.5 0.167 1 0 0.9572 1.25 0 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10711 "WENATCHEE 3 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10712 "WENATCHEE 3 6"   13.80 "1" : #9 mva=219.917 6 0.2353 0.3902 3.2801 0 1 0.6484 0.2114 0.1502 0.1214 0.2197 0.5138 0 0 0
scrx      10712 "WENATCHEE 3 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10712 "WENATCHEE 3 6"   13.80 "1" : #9 0.05 0.6462 4.8738 0.05 0.4 0.167 1 0 1.5182 1.25 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10712 "WENATCHEE 3 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10713 "WENATCHEE 3 7"   18.00 "1" : #9 mva=259.927 6 0.5949 0.1055 3.1355 0 1 0.6484 0.4595 0.2708 0.1351 0.252 0.5903 0 0 0
ieeet1    10713 "WENATCHEE 3 7"   18.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9814 0.0817 3.9752 0.3745 0
hygov     10713 "WENATCHEE 3 7"   18.00 "1" : #9 0.05 0.7434 7.5966 0.05 0.33 0.1 1 0 1.7233 1.2 0.2 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10713 "WENATCHEE 3 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10714 "WENATCHEE 3 8"   18.00 "1" : #9 mva=235.854 6 0.4102 0.1941 2.8238 0 1 0.6484 0.3281 0.3003 0.2431 0.1551 0.6401 0 0 0
esdc1a    10714 "WENATCHEE 3 8"   18.00 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0486 1 0 2.2987 0.1386 3.0649 0.4159 0 1
hygov     10714 "WENATCHEE 3 8"   18.00 "1" : #9 0.05 0.3939 9.8333 0.05 0.4 0.1 1 0 0.7683 1.2 1 0.0766 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10714 "WENATCHEE 3 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10715 "WENATCHEE 3 9"   13.80 "1" : #9 mva=279.75 6 0.3376 0.5391 2.6417 0 1 0.6484 0.2416 0.153 0.1331 0.1815 0.5944 0 0 0
ieeet1    10715 "WENATCHEE 3 9"   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6006 0.0841 3.4675 0.3856 0
hygov     10715 "WENATCHEE 3 9"   13.80 "1" : #9 0.05 0.8647 8.0716 0.05 0.4 0.1 1 0 0.4148 1.2 1 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10715 "WENATCHEE 3 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10722 "WENATCHEE 4 6"   22.00 "1" : #9 mva=131.4 6 0.1553 0.288 3.0414 0 1 0.6484 0.2658 0.2408 0.1735 0.1109 0.5283 0 0 0
ieeet1    10722 "WENATCHEE 4 6"   22.00 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.813 0.0846 3.7506 0.3879 0
hygov     10722 "WENATCHEE 4 6"   22.00 "1" : #9 0.07 0.7713 8.7558 0.05 0.33 0.167 1 0 1.0346 1.25 0 0.0735 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10722 "WENATCHEE 4 6"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10723 "WENATCHEE 4 7"   20.00 "1" : #9 mva=152.844 6 0.4218 0.5808 2.2733 0 1 0.6484 0.3048 0.2953 0.2376 0.2304 0.5991 0 0 0
ieeet1    10723 "WENATCHEE 4 7"   20.00 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.8197 0.0823 3.7596 0.3774 0
hygov     10723 "WENATCHEE 4 7"   20.00 "1" : #9 0.05 0.7408 6.913 0.2 0.5 0.167 1 0 0.9551 1.2 0 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10723 "WENATCHEE 4 7"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10724 "WENATCHEE 4 8"   18.00 "1" : #9 mva=115.759 6 0.185 0.3786 2.9509 0 1 0.6484 0.2741 0.2478 0.0786 0.0979 0.4714 0 0 0
scrx      10724 "WENATCHEE 4 8"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10724 "WENATCHEE 4 8"   18.00 "1" : #9 0.07 0.2606 4.0356 0.05 0.5 0.07 1 0 1.4622 1.2 1 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10724 "WENATCHEE 4 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10725 "WENATCHEE 4 9"   13.80 "1" : #9 mva=116.266 6 0.599 0.0647 3.9058 0 1 0.6484 0.353 0.2844 0.1581 0.0902 0.2698 0 0 0
scrx      10725 "WENATCHEE 4 9"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10725 "WENATCHEE 4 9"   13.80 "1" : #9 0.05 0.5103 5.9298 0.4 0.33 0.167 1 0 0.5869 1.25 0 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10725 "WENATCHEE 4 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10726 "WENATCHEE 4 10"   18.00 "1" : #9 mva=106.558 6 0.2206 0.4369 3.1782 0 1 0.6484 0.4216 0.345 0.2309 0.2633 0.7873 0 0 0
esdc1a    10726 "WENATCHEE 4 10"   18.00 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0659 1 0 2.4753 0.1332 3.3004 0.3997 0 1
hygov     10726 "WENATCHEE 4 10"   18.00 "1" : #9 0.07 0.7035 3.4055 0.2 0.4 0.07 1 0 0.6732 1.2 0.5 0.0728 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10726 "WENATCHEE 4 10"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10727 "WENATCHEE 4 11"   13.80 "1" : #9 mva=122.586 6 0.3359 0.5442 2.4037 0 1 0.6484 0.3522 0.3262 0.2001 0.1274 0.3333 0 0 0
scrx      10727 "WENATCHEE 4 11"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10727 "WENATCHEE 4 11"   13.80 "1" : #9 0.05 0.5707 7.3082 0.4 0.33 0.167 1 0 1.6585 1.2 0.5 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10727 "WENATCHEE 4 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10728 "SULTAN 2 1  "  345.00 "1" : #9 mva=32.2669 6 0.5926 0.1013 1.9858 0 1.1831 0.7678 0.3342 0.2646 0.0845 0.0619 0.2509 0 0 0
esdc1a    10728 "SULTAN 2 1  "  345.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0271 1 0 2.4482 0.1303 3.2643 0.3909 0 1
hygov     10728 "SULTAN 2 1  "  345.00 "1" : #9 0.05 0.4567 8.0904 0.041667 0.33 0.1 1 0 0.9092 1.2 1 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10728 "SULTAN 2 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10728 "SULTAN 2 1  "  345.00 "2" : #9 mva=35.8032 6 0.194 0.1081 2.0601 0 1.2195 0.7916 0.4034 0.3108 0.0845 0.2218 0.4919 0 0 0
ieeet1    10728 "SULTAN 2 1  "  345.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9201 0.0872 3.8934 0.3997 0
hygov     10728 "SULTAN 2 1  "  345.00 "2" : #9 0.05 0.6388 3.4176 0.04 0.33 0.167 1 0 1.3021 1.2 0 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10728 "SULTAN 2 1  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10729 "SULTAN 2 2  "  138.00 "1" : #9 mva=27.95 6 0.3824 0.1558 2.6624 0 0.8966 0.5809 0.405 0.3393 0.2211 0.0772 0.2721 0 0 0
scrx      10729 "SULTAN 2 2  "  138.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10729 "SULTAN 2 2  "  138.00 "1" : #9 0.05 0.8946 4.6558 0.4 0.4 0.2 1 0 0.9894 1.2 0 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10729 "SULTAN 2 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10729 "SULTAN 2 2  "  138.00 "2" : #9 mva=32.3301 6 0.3706 0.1099 2.25 0 0.8803 0.5703 0.3627 0.2834 0.1075 0.0591 0.2505 0 0 0
ieeet1    10729 "SULTAN 2 2  "  138.00 "2" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.9534 0.0897 3.9379 0.4113 0
hygov     10729 "SULTAN 2 2  "  138.00 "2" : #9 0.07 0.7595 2.2454 0.4 0.4 0.2 1 0 0.3736 1.2 0 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10729 "SULTAN 2 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10731 "SHELTON 3 2 "  138.00 "1" : #9 mva=18.6207 6 0.3414 0.349 1.9888 0 1.2545 0.8144 0.4769 0.3277 0.2181 0.2354 0.5969 0 0 0
ieeet1    10731 "SHELTON 3 2 "  138.00 "1" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9472 0.089 3.9295 0.4078 0
hygov     10731 "SHELTON 3 2 "  138.00 "1" : #9 0.07 0.4233 3.208 0.05 0.5 0.167 1 0 1.9255 1.25 0 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10731 "SHELTON 3 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10731 "SHELTON 3 2 "  138.00 "2" : #9 mva=21.2472 6 0.1805 0.3105 1.6265 0 0.7251 0.469 0.2475 0.197 0.1122 0.0758 0.5017 0 0 0
scrx      10731 "SHELTON 3 2 "  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10731 "SHELTON 3 2 "  138.00 "2" : #9 0.04 0.7467 8.7758 0.2 0.33 0.07 1 0 0.3784 1.2 0 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10731 "SHELTON 3 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10731 "SHELTON 3 2 "  138.00 "3" : #9 mva=16.92 6 0.1989 0.1963 1.6612 0 0.998 0.6471 0.3705 0.357 0.0816 0.0853 0.5166 0 0 0
ieeet1    10731 "SHELTON 3 2 "  138.00 "3" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6094 0.085 3.4792 0.3896 0
hygov     10731 "SHELTON 3 2 "  138.00 "3" : #9 0.05 0.7301 7.693 0.05 0.33 0.167 1 0 1.1963 1.25 0.2 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10731 "SHELTON 3 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10731 "SHELTON 3 2 "  138.00 "4" : #9 mva=19.886 6 0.3017 0.0853 3.3064 0 0.8133 0.5266 0.2947 0.1902 0.1658 0.0533 0.2909 0 0 0
esdc1a    10731 "SHELTON 3 2 "  138.00 "4" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0694 1 0 2.3845 0.1289 3.1793 0.3867 0 1
hygov     10731 "SHELTON 3 2 "  138.00 "4" : #9 0.07 0.9338 3.0619 0.05 0.4 0.2 1 0 1.9743 1.2 0.2 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10731 "SHELTON 3 2 "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10731 "SHELTON 3 2 "  138.00 "5" : #9 mva=20.5128 6 0.3696 0.0531 2.6018 0 1.1656 0.7564 0.3008 0.2532 0.1536 0.0583 0.1561 0 0 0
ieeet1    10731 "SHELTON 3 2 "  138.00 "5" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.9207 0.0832 3.8942 0.3811 0
hygov     10731 "SHELTON 3 2 "  138.00 "5" : #9 0.05 0.7372 4.6539 0.4 0.33 0.167 1 0 1.3493 1.2 0.2 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10731 "SHELTON 3 2 "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10737 "TACOMA 19 4 "   24.00 "1" : #9 mva=193.294 2.87303 0 0 2.0771 1.9475 0.2841 0.585 0.1996 0.1547 5.6373 0.9283 0.0483 0.0586 0.1339 0.7441 0 0
expic1    10737 "TACOMA 19 4 "   24.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0956 0 0 0 1 0 1.2 0 6.5165 0 0.08
ggov1     10737 "TACOMA 19 4 "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.1208 0 1 1 0.15 0.4004 1.6846 0.1795 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10737 "TACOMA 19 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10738 "TACOMA 19 5 "   13.80 "1" : #9 mva=195.427 4.72969 0 0 2.4066 2.2134 0.3207 0.4974 0.1755 0.1355 6.2822 1.1217 0.0432 0.0454 0.0595 0.2466 0 0
esst4b    10738 "TACOMA 19 5 "   13.80 "1" : #9 0 3.0972 3.0972 0 1 -1 1 0 1 -1 0 5.374 0 0 0.08 0 8.5994 999
ggov1     10738 "TACOMA 19 5 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1859 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10738 "TACOMA 19 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10742 "COUGAR 1 4  "   20.00 "1" : #9 mva=96.1393 6 0.411 0.1911 2.7349 0 1 0.6484 0.414 0.3661 0.0784 0.0503 0.2008 0 0 0
scrx      10742 "COUGAR 1 4  "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10742 "COUGAR 1 4  "   20.00 "1" : #9 0.05 0.4074 8.6538 0.05 0.5 0.167 1 0 0.5893 1.2 0.2 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10742 "COUGAR 1 4  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10743 "COUGAR 1 5  "   22.00 "1" : #9 mva=93.1759 6 0.0416 0.3606 2.7936 0 1 0.6484 0.2863 0.2295 0.081 0.1432 0.6166 0 0 0
scrx      10743 "COUGAR 1 5  "   22.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10743 "COUGAR 1 5  "   22.00 "1" : #9 0.07 0.4594 3.9419 0.4 0.4 0.167 1 0 1.9786 1.2 0.2 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10743 "COUGAR 1 5  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10744 "COUGAR 1 6  "   13.80 "1" : #9 mva=106.354 6 0.5266 0.2344 3.6153 0 1 0.6484 0.4898 0.2862 0.0857 0.0611 0.2734 0 0 0
esdc1a    10744 "COUGAR 1 6  "   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0568 1 0 2.4051 0.1499 3.2069 0.4497 0 1
hygov     10744 "COUGAR 1 6  "   13.80 "1" : #9 0.07 0.6786 4.5253 0.4 0.4 0.07 1 0 0.8526 1.2 1 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10744 "COUGAR 1 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10750 "BRIDGEPORT 4"   13.80 "1" : #9 mva=498.653 6 0.3727 0.2843 2.6728 0 1 0.6484 0.2658 0.2651 0.1285 0.2853 0.8587 0 0 0
esdc1a    10750 "BRIDGEPORT 4"   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0349 1 0 2.4528 0.1224 3.2703 0.3671 0 1
hygov     10750 "BRIDGEPORT 4"   13.80 "1" : #9 0.07 0.2889 9.4093 0.4 0.33 0.167 1 0 1.8454 1.2 0 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10750 "BRIDGEPORT 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10751 "BRIDGEPORT 5"   22.00 "1" : #9 mva=454.462 6 0.4409 0.3239 2.8131 0 1 0.6484 0.4797 0.4386 0.2143 0.1806 0.5323 0 0 0
esdc1a    10751 "BRIDGEPORT 5"   22.00 "1" : #9 0 40 0.01 0 0 1 -1 0 0.9 0.0392 1 0 2.429 0.1378 3.2387 0.4134 0 1
hygov     10751 "BRIDGEPORT 5"   22.00 "1" : #9 0.07 0.9635 4.2691 0.2 0.5 0.167 1 0 1.4322 1.2 0.5 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10751 "BRIDGEPORT 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10752 "BRIDGEPORT 6"   13.80 "1" : #9 mva=417.454 6 0.0442 0.3597 3.9924 0 1 0.6484 0.2578 0.2527 0.2291 0.1168 0.2431 0 0 0
ieeet1    10752 "BRIDGEPORT 6"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6154 0.0813 3.4872 0.3725 0
hygov     10752 "BRIDGEPORT 6"   13.80 "1" : #9 0.05 0.5524 7.0147 0.4 0.33 0.167 1 0 0.7154 1.25 0 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10752 "BRIDGEPORT 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10753 "BRIDGEPORT 7"   13.80 "1" : #9 mva=459.34 6 0.3081 0.1107 2.3869 0 1 0.6484 0.4089 0.2797 0.2252 0.0875 0.5091 0 0 0
ieeet1    10753 "BRIDGEPORT 7"   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.69 0.0823 3.5866 0.3774 0
hygov     10753 "BRIDGEPORT 7"   13.80 "1" : #9 0.05 0.2511 8.8783 0.4 0.4 0.2 1 0 0.3776 1.25 0.5 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10753 "BRIDGEPORT 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10754 "BRIDGEPORT 8"   13.80 "1" : #9 mva=487.044 6 0.3875 0.3387 2.2358 0 1 0.6484 0.3064 0.2787 0.0918 0.2868 0.829 0 0 0
scrx      10754 "BRIDGEPORT 8"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10754 "BRIDGEPORT 8"   13.80 "1" : #9 0.05 0.5475 9.7169 0.041667 0.5 0.07 1 0 1.8295 1.2 0 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10754 "BRIDGEPORT 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10755 "BRIDGEPORT 9"   13.80 "1" : #9 mva=548.585 6 0.336 0.335 2.1103 0 1 0.6484 0.3582 0.2321 0.1892 0.2581 0.6544 0 0 0
scrx      10755 "BRIDGEPORT 9"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10755 "BRIDGEPORT 9"   13.80 "1" : #9 0.07 0.6253 9.5544 0.4 0.4 0.1 1 0 1.127 1.2 0 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10755 "BRIDGEPORT 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10757 "SILVER CREEK 1 2"  138.00 "1" : #9 mva=45.6828 6 0.4544 0.4119 2.4047 0 1.1747 0.7624 0.4866 0.338 0.0838 0.0756 0.3456 0 0 0
esdc2a    10757 "SILVER CREEK 1 2"  138.00 "1" : #9 0.020833 50 0.041667 0.11 0.75 7.21 -7.21 1 0.2 0 0.15 0 2.36 0.2268 3.1467 0.9072 0.9071 0
hygov     10757 "SILVER CREEK 1 2"  138.00 "1" : #9 0.05 0.2889 6.3431 0.4 0.5 0.167 1 0 1.6754 1.2 1 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10757 "SILVER CREEK 1 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10757 "SILVER CREEK 1 2"  138.00 "2" : #9 mva=47.3291 6 0.0708 0.1513 3.4626 0 1.0951 0.7105 0.3212 0.2292 0.1473 0.0811 0.3324 0 0 0
esdc1a    10757 "SILVER CREEK 1 2"  138.00 "2" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0187 1 0 2.4347 0.1445 3.2463 0.4334 0 1
hygov     10757 "SILVER CREEK 1 2"  138.00 "2" : #9 0.07 0.9448 4.3924 0.041667 0.5 0.167 1 0 1.1998 1.25 0.5 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10757 "SILVER CREEK 1 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10757 "SILVER CREEK 1 2"  138.00 "3" : #9 mva=57.7184 6 0.2852 0.5461 2.2467 0 1.0498 0.6809 0.3788 0.235 0.1413 0.0508 0.158 0 0 0
esdc2a    10757 "SILVER CREEK 1 2"  138.00 "3" : #9 0.020833 50 0.041667 0.1 0.75 0.4 -0.4 0.2 1 0 0.15 0 2.36 0.1908 3.1467 0.7632 0.7634 0
hygov     10757 "SILVER CREEK 1 2"  138.00 "3" : #9 0.05 0.2154 2.8403 0.4 0.5 0.167 1 0 1.6488 1.25 1 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10757 "SILVER CREEK 1 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10757 "SILVER CREEK 1 2"  138.00 "4" : #9 mva=56.8009 6 0.0552 0.4972 3.7953 0 1.1274 0.7315 0.507 0.3574 0.1021 0.286 0.8337 0 0 0
scrx      10757 "SILVER CREEK 1 2"  138.00 "4" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10757 "SILVER CREEK 1 2"  138.00 "4" : #9 0.05 0.5755 3.51 0.04 0.4 0.07 1 0 0.8502 1.2 0 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10757 "SILVER CREEK 1 2"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10758 "CONCRETE 1 1"  345.00 "1" : #9 mva=64.7369 6 0.5716 0.2194 3.6802 0 0.915 0.593 0.342 0.3238 0.1999 0.1392 0.4161 0 0 0
scrx      10758 "CONCRETE 1 1"  345.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10758 "CONCRETE 1 1"  345.00 "1" : #9 0.05 0.56 9.6843 0.2 0.33 0.167 1 0 1.1005 1.2 0.5 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10758 "CONCRETE 1 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10758 "CONCRETE 1 1"  345.00 "2" : #9 mva=63.9898 6 0.2446 0.3733 2.5798 0 0.9302 0.6029 0.3995 0.3863 0.1901 0.2096 0.4368 0 0 0
esdc1a    10758 "CONCRETE 1 1"  345.00 "2" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0735 1 0 2.3228 0.1202 3.0971 0.3606 0 1
hygov     10758 "CONCRETE 1 1"  345.00 "2" : #9 0.05 0.347 3.6534 0.4 0.33 0.07 1 0 0.4729 1.25 0.2 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10758 "CONCRETE 1 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10771 "ROCKPORT 1 3"   13.80 "1" : #9 mva=72.3511 6 0.1858 0.2293 3.3609 0 0.9734 0.6311 0.2151 0.1485 0.1075 0.174 0.6586 0 0 0
ieeet1    10771 "ROCKPORT 1 3"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7362 0.0813 3.6483 0.3725 0
hygov     10771 "ROCKPORT 1 3"   13.80 "1" : #9 0.05 0.7107 5.8821 0.041667 0.4 0.167 1 0 1.4568 1.2 0.5 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10771 "ROCKPORT 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10772 "ROCKPORT 1 4"   13.80 "1" : #9 mva=52.6755 6 0.1942 0.1135 3.1366 0 1.033 0.6699 0.2553 0.1581 0.0855 0.0984 0.3413 0 0 0
scrx      10772 "ROCKPORT 1 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10772 "ROCKPORT 1 4"   13.80 "1" : #9 0.05 0.9311 6.0642 0.2 0.4 0.167 1 0 1.9002 1.2 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10772 "ROCKPORT 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10773 "ROCKPORT 1 5"   18.00 "1" : #9 mva=66.706 6 0.1323 0.3682 3.5461 0 1.0444 0.6774 0.5161 0.4376 0.2035 0.1157 0.407 0 0 0
esdc1a    10773 "ROCKPORT 1 5"   18.00 "1" : #9 0.06 100 0.02 0 0 1 -1 0 0.9 0.0478 1 0 2.4586 0.1489 3.2782 0.4466 0 1
hygov     10773 "ROCKPORT 1 5"   18.00 "1" : #9 0.05 0.3214 7.1815 0.05 0.33 0.07 1 0 0.959 1.25 0 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10773 "ROCKPORT 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10774 "ROCKPORT 1 6"   13.80 "1" : #9 mva=57.6084 6 0.2336 0.5277 2.0336 0 0.9164 0.5939 0.2327 0.1964 0.1692 0.0915 0.3535 0 0 0
scrx      10774 "ROCKPORT 1 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10774 "ROCKPORT 1 6"   13.80 "1" : #9 0.07 0.601 3.8649 0.041667 0.33 0.1 1 0 1.3248 1.2 0.2 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10774 "ROCKPORT 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10778 "SPOKANE 20 1"  138.00 "1" : #9 mva=11.5633 6 0.5711 0.2883 2.2187 0 1.337 0.8683 0.5653 0.3556 0.1222 0.298 0.8424 0 0 0
esdc1a    10778 "SPOKANE 20 1"  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0502 1 0 2.3066 0.1295 3.0754 0.3886 0 1
hygov     10778 "SPOKANE 20 1"  138.00 "1" : #9 0.05 0.8935 3.879 0.041667 0.5 0.167 1 0 0.4203 1.25 1 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10778 "SPOKANE 20 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10778 "SPOKANE 20 1"  138.00 "2" : #9 mva=14.9423 6 0.1466 0.5715 2.395 0 1.3994 0.9089 0.4377 0.428 0.2194 0.1277 0.3546 0 0 0
ieeet1    10778 "SPOKANE 20 1"  138.00 "2" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.6892 0.0868 3.5856 0.3978 0
hygov     10778 "SPOKANE 20 1"  138.00 "2" : #9 0.05 0.4261 8.4497 0.05 0.33 0.167 1 0 0.7145 1.2 1 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10778 "SPOKANE 20 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10796 "ANACORTES 2 3"   22.00 "1" : #9 mva=55.5667 8.20988 0 0 1.6794 1.6266 0.1628 0.3104 0.1209 0.0919 9.3081 0.5424 0.0654 0.0812 0.1356 0.698 0 0
expic1    10796 "ANACORTES 2 3"   22.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.2681 0 0 0 1 0 1.2 0 6.1074 0 0.08
ggov1     10796 "ANACORTES 2 3"   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10796 "ANACORTES 2 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10797 "ANACORTES 2 4"   13.80 "1" : #9 mva=62.55 7.97151 0 0 1.485 1.4698 0.2251 0.325 0.15 0.1151 5.1489 0.3697 0.0441 0.0595 0.0519 0.2423 0 0
expic1    10797 "ANACORTES 2 4"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3434 0 0 0 1 0 1.2 0 6.9441 0 0.08
ggov1     10797 "ANACORTES 2 4"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 3.5829 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10797 "ANACORTES 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10797 "ANACORTES 2 4"   13.80 "2" : #9 mva=41.7 4.56095 0 0 2.4081 2.2146 0.3372 0.7684 0.2468 0.1923 8.1603 1.1363 0.054 0.069 0.0097 0.2158 0 0
esst4b    10797 "ANACORTES 2 4"   13.80 "2" : #9 0 3.2842 3.2842 0 1 -1 1 0 1 -1 0 5.2906 0 0 0.08 0 6.9721 999
ggov1     10797 "ANACORTES 2 4"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 2.0697 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10797 "ANACORTES 2 4"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10798 "ANACORTES 2 5"   18.00 "1" : #9 mva=41.7 5.62544 0 0 1.9704 1.8614 0.2136 0.435 0.1493 0.1146 8.3307 0.7376 0.0675 0.0709 0.0213 0.2696 0 0
expic1    10798 "ANACORTES 2 5"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.911 0 0 0 1 0 1.2 0 5.4442 0 0.08
ggov1     10798 "ANACORTES 2 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2757 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10798 "ANACORTES 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10802 "KIRKLAND 5 2"   13.80 "1" : #9 mva=14.1501 6 0.2498 0.2429 3.9891 0 0.6474 0.4184 0.2726 0.2047 0.1154 0.224 0.5509 0 0 0
esdc2a    10802 "KIRKLAND 5 2"   13.80 "1" : #9 0.020833 50 0.041667 0.11 0.5 1.17 -1.17 1 1 0 1 0 1.76 0.1807 2.3467 0.7228 0.7226 0
hygov     10802 "KIRKLAND 5 2"   13.80 "1" : #9 0.05 0.7722 6.8972 0.4 0.5 0.07 1 0 1.9529 1.2 0.2 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10802 "KIRKLAND 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10803 "KIRKLAND 5 3"   13.80 "1" : #9 mva=12.1198 6 0.5389 0.53 2.3007 0 1.1163 0.7243 0.4871 0.374 0.2197 0.2181 0.4681 0 0 0
esdc1a    10803 "KIRKLAND 5 3"   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0278 1 0 2.2972 0.1379 3.063 0.4137 0 1
hygov     10803 "KIRKLAND 5 3"   13.80 "1" : #9 0.05 0.3404 5.9578 0.4 0.33 0.167 1 0 1.5494 1.2 0 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10803 "KIRKLAND 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10806 "ROCKPORT 2 2"   13.80 "1" : #9 mva=52.4196 6 0.1757 0.259 3.0575 0 1.0496 0.6807 0.4574 0.3129 0.1069 0.1434 0.4506 0 0 0
esdc2a    10806 "ROCKPORT 2 2"   13.80 "1" : #9 0.020833 9.3 0.041667 0.1 0.75 1.17 -1.17 1 1 0 1 0 2.36 0.1801 3.1467 0.7204 0.7203 0
hygov     10806 "ROCKPORT 2 2"   13.80 "1" : #9 0.07 0.7112 6.5147 0.05 0.5 0.07 1 0 1.5096 1.25 0.5 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10806 "ROCKPORT 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10806 "ROCKPORT 2 2"   13.80 "2" : #9 mva=61.4825 6 0.0936 0.1533 3.2362 0 0.9968 0.6463 0.4464 0.4238 0.1515 0.1361 0.29 0 0 0
scrx      10806 "ROCKPORT 2 2"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10806 "ROCKPORT 2 2"   13.80 "2" : #9 0.04 0.9856 4.3106 0.041667 0.5 0.167 1 0 1.3097 1.25 0 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10806 "ROCKPORT 2 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10807 "ROCKPORT 2 3"   13.80 "1" : #9 mva=68.4 6 0.091 0.0937 3.3156 0 0.9352 0.6061 0.431 0.3859 0.1263 0.1759 0.5107 0 0 0
ieeet1    10807 "ROCKPORT 2 3"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.8639 0.084 3.8185 0.3849 0
hygov     10807 "ROCKPORT 2 3"   13.80 "1" : #9 0.07 0.2932 6.8752 0.4 0.4 0.07 1 0 1.0498 1.2 0.5 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10807 "ROCKPORT 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10807 "ROCKPORT 2 3"   13.80 "2" : #9 mva=51.2448 6 0.2449 0.4006 3.531 0 0.8382 0.5429 0.3603 0.3466 0.1138 0.1972 0.6699 0 0 0
scrx      10807 "ROCKPORT 2 3"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10807 "ROCKPORT 2 3"   13.80 "2" : #9 0.04 0.8955 2.645 0.4 0.5 0.167 1 0 0.7155 1.2 0.5 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10807 "ROCKPORT 2 3"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10811 "RICHLAND 4 4"   13.80 "1" : #9 mva=1400.38 3.21611 0 0 1.9968 1.899 0.3986 0.3397 0.2855 0.2158 9.413 1.4026 0.041667 0.0635 0.0483 0.3316 0 0
ieeet1    10811 "RICHLAND 4 4"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.1026 1 0 3.812 0.069 5.0826 0.3255 0
ieeeg1    10811 "RICHLAND 4 4"   13.80 "1" : #9 20 0.0682 0 0.3 0.3881 -0.3881 0.7925 0 0.433 0.2954 0 5.0218 0 0 0.4 0.5636 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    10811 "RICHLAND 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10813 "AMBOY 1     "  345.00 "1" : #9 mva=74.5043 6 0.2377 0.3461 3.7462 0 0.9678 0.6274 0.4755 0.4362 0.1051 0.2156 0.6014 0 0 0
scrx      10813 "AMBOY 1     "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10813 "AMBOY 1     "  345.00 "1" : #9 0.05 0.7713 6.635 0.041667 0.5 0.2 1 0 0.6916 1.2 0 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10813 "AMBOY 1     "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10813 "AMBOY 1     "  345.00 "2" : #9 mva=91.6989 6 0.2815 0.3493 3.9129 0 1 0.6484 0.4574 0.3191 0.2018 0.0706 0.4882 0 0 0
scrx      10813 "AMBOY 1     "  345.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10813 "AMBOY 1     "  345.00 "2" : #9 0.07 0.4483 8.0029 0.2 0.4 0.167 1 0 1.4135 1.2 0.2 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10813 "AMBOY 1     "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10829 "POMEROY 1 6 "   24.00 "1" : #9 mva=168.302 6 0.5888 0.4965 3.686 0 1 0.6484 0.3511 0.294 0.1517 0.2726 0.9151 0 0 0
esdc2a    10829 "POMEROY 1 6 "   24.00 "1" : #9 0.020833 9.3 0.041667 0.11 0.5 0.4 -0.4 1 0.2 0 0.15 0 2.36 0.1761 3.1467 0.7044 0.7044 0
hygov     10829 "POMEROY 1 6 "   24.00 "1" : #9 0.05 0.6238 6.4712 0.05 0.33 0.1 1 0 1.4744 1.2 1 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10829 "POMEROY 1 6 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10830 "POMEROY 1 7 "   13.80 "1" : #9 mva=159.702 6 0.1672 0.5829 3.7503 0 1 0.6484 0.3643 0.3066 0.1909 0.073 0.3096 0 0 0
esdc1a    10830 "POMEROY 1 7 "   13.80 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0587 1 0 2.2984 0.1387 3.0645 0.4161 0 1
hygov     10830 "POMEROY 1 7 "   13.80 "1" : #9 0.05 0.6449 2.7691 0.05 0.5 0.167 1 0 0.498 1.2 1 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10830 "POMEROY 1 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10831 "POMEROY 1 8 "   20.00 "1" : #9 mva=152.074 6 0.2132 0.2644 2.1171 0 1 0.6484 0.2064 0.1297 0.1251 0.106 0.3117 0 0 0
scrx      10831 "POMEROY 1 8 "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10831 "POMEROY 1 8 "   20.00 "1" : #9 0.07 0.963 2.3293 0.2 0.5 0.167 1 0 1.693 1.2 0.5 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10831 "POMEROY 1 8 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10832 "POMEROY 1 9 "   18.00 "1" : #9 mva=143.537 6 0.3336 0.1559 2.0379 0 1 0.6484 0.4207 0.3554 0.0827 0.1197 0.4325 0 0 0
esdc2a    10832 "POMEROY 1 9 "   18.00 "1" : #9 0.020833 9.3 0.041667 0.1 0.5 0.4 -0.4 0.2 3.5 0 0.15 0 1.33 0.2181 1.7733 0.8724 0.8724 0
hygov     10832 "POMEROY 1 9 "   18.00 "1" : #9 0.05 0.3804 8.7374 0.05 0.5 0.2 1 0 1.4772 1.2 1 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10832 "POMEROY 1 9 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10833 "POMEROY 1 10"   13.80 "1" : #9 mva=177.112 6 0.278 0.4026 3.8267 0 1 0.6484 0.2076 0.2033 0.1731 0.1111 0.508 0 0 0
ieeet1    10833 "POMEROY 1 10"   13.80 "1" : #9 0 40 0.2 1 -1 0 0.646 0.103 1 0 2.8163 0.0881 3.755 0.4037 0
hygov     10833 "POMEROY 1 10"   13.80 "1" : #9 0.05 0.9987 6.0718 0.05 0.4 0.167 1 0 0.5829 1.2 0.5 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10833 "POMEROY 1 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10834 "POMEROY 1 11"   13.80 "1" : #9 mva=175.147 6 0.5578 0.3278 2.5088 0 1 0.6484 0.3203 0.2109 0.149 0.2201 0.7349 0 0 0
scrx      10834 "POMEROY 1 11"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10834 "POMEROY 1 11"   13.80 "1" : #9 0.07 0.5487 6.6115 0.05 0.4 0.167 1 0 1.3011 1.2 0.2 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10834 "POMEROY 1 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10836 "TACOMA 20 1 "  138.00 "1" : #9 mva=116.353 4.08367 0 0 2.4905 2.2811 0.3586 0.7769 0.2378 0.1852 9.8672 1.3705 0.054 0.0645 0.1626 0.7052 0 0
esst4b    10836 "TACOMA 20 1 "  138.00 "1" : #9 0 3.129 3.129 0 1 -1 1 0 1 -1 0 5.7483 0 0 0.08 0 7.9381 999
ggov1     10836 "TACOMA 20 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 7.4208 3.558 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10836 "TACOMA 20 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10836 "TACOMA 20 1 "  138.00 "2" : #9 mva=90.4274 2.84959 0 0 1.9547 1.8487 0.2183 0.4066 0.1183 0.0899 5.6986 1.4927 0.041667 0.0742 0.0158 0.3215 0 0
esst4b    10836 "TACOMA 20 1 "  138.00 "2" : #9 0 3.0798 3.0798 0 1 -1 1 0 1 -1 0 6.6121 0 0 0.08 0 7.8932 999
ggov1     10836 "TACOMA 20 1 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.763 0 1 1 0.15 0.2183 1.5 0.1756 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10836 "TACOMA 20 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10842 "LAKEBAY 2 1 "  345.00 "1" : #9 mva=12.8 6 0.4346 0.4527 1.3631 0 0.6486 0.4192 0.2274 0.1561 0.1337 0.2 0.7223 0 0 0
scrx      10842 "LAKEBAY 2 1 "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10842 "LAKEBAY 2 1 "  345.00 "1" : #9 0.07 0.9013 2.2166 0.05 0.5 0.07 1 0 0.9198 1.2 0.5 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10842 "LAKEBAY 2 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10842 "LAKEBAY 2 1 "  345.00 "2" : #9 mva=16.0194 6 0.4246 0.5939 1.8004 0 0.7137 0.4616 0.3498 0.2488 0.2261 0.1652 0.589 0 0 0
esdc2a    10842 "LAKEBAY 2 1 "  345.00 "2" : #9 0 50 0.041667 0.11 0.5 1.17 -1.17 1 3.5 0 1 0 2.36 0.189 3.1467 0.756 0.7561 0
hygov     10842 "LAKEBAY 2 1 "  345.00 "2" : #9 0.07 0.5798 6.0585 0.05 0.5 0.07 1 0 0.5373 1.2 1 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10842 "LAKEBAY 2 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10843 "LAKEBAY 2 2 "  138.00 "1" : #9 mva=13.0583 6 0.0594 0.5634 3.832 0 1.0903 0.7073 0.2844 0.2194 0.1821 0.1862 0.6603 0 0 0
ieeet1    10843 "LAKEBAY 2 2 "  138.00 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7904 0.0847 3.7205 0.3881 0
hygov     10843 "LAKEBAY 2 2 "  138.00 "1" : #9 0.07 0.2543 5.6192 0.4 0.5 0.07 1 0 1.664 1.2 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10843 "LAKEBAY 2 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10843 "LAKEBAY 2 2 "  138.00 "2" : #9 mva=14.2773 6 0.1046 0.1118 2.7982 0 1.2714 0.8255 0.4007 0.3274 0.1589 0.1871 0.7089 0 0 0
scrx      10843 "LAKEBAY 2 2 "  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10843 "LAKEBAY 2 2 "  138.00 "2" : #9 0.07 0.7228 7.5153 0.05 0.5 0.167 1 0 1.4829 1.2 0 0.0784 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10843 "LAKEBAY 2 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10843 "LAKEBAY 2 2 "  138.00 "3" : #9 mva=12.8 6 0.5477 0.5318 3.0324 0 1.0555 0.6846 0.41 0.2884 0.1719 0.1874 0.5353 0 0 0
esdc1a    10843 "LAKEBAY 2 2 "  138.00 "3" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0264 1 0 2.4006 0.1494 3.2008 0.4482 0 1
hygov     10843 "LAKEBAY 2 2 "  138.00 "3" : #9 0.07 0.5393 7.1311 0.05 0.5 0.1 1 0 0.4412 1.2 0 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10843 "LAKEBAY 2 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10847 "BURBANK 2 4 "   13.80 "1" : #9 mva=118.856 6 0.333 0.3883 3.198 0 1 0.6484 0.2467 0.2351 0.0825 0.1946 0.5246 0 0 0
scrx      10847 "BURBANK 2 4 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10847 "BURBANK 2 4 "   13.80 "1" : #9 0.05 0.6723 8.3405 0.05 0.4 0.07 1 0 0.8681 1.2 0.5 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10847 "BURBANK 2 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10848 "BURBANK 2 5 "   13.80 "1" : #9 mva=140.04 6 0.0587 0.4506 2.2912 0 1 0.6484 0.4993 0.3039 0.1218 0.1013 0.3462 0 0 0
scrx      10848 "BURBANK 2 5 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10848 "BURBANK 2 5 "   13.80 "1" : #9 0.05 0.4381 9.7142 0.05 0.5 0.167 1 0 1.0282 1.2 1 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10848 "BURBANK 2 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10849 "BURBANK 2 6 "   18.00 "1" : #9 mva=128.446 6 0.2857 0.4933 3.1629 0 1 0.6484 0.2089 0.1737 0.1441 0.1902 0.6732 0 0 0
scrx      10849 "BURBANK 2 6 "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10849 "BURBANK 2 6 "   18.00 "1" : #9 0.07 0.7076 2.5248 0.05 0.33 0.07 1 0 0.5 1.2 0.5 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10849 "BURBANK 2 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10850 "BURBANK 2 7 "   13.80 "1" : #9 mva=120.81 6 0.566 0.0492 3.3082 0 1 0.6484 0.234 0.2244 0.1478 0.0935 0.3539 0 0 0
ieeet1    10850 "BURBANK 2 7 "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.6244 0.0846 3.4992 0.3876 0
hygov     10850 "BURBANK 2 7 "   13.80 "1" : #9 0.04 0.6719 5.5795 0.05 0.4 0.07 1 0 0.9571 1.25 0.2 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10850 "BURBANK 2 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10851 "BURBANK 2 8 "   13.80 "1" : #9 mva=108.117 6 0.1443 0.1007 2.2371 0 1 0.6484 0.3581 0.2087 0.1889 0.2369 0.6728 0 0 0
ieeet1    10851 "BURBANK 2 8 "   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8466 0.0828 3.7955 0.3793 0
hygov     10851 "BURBANK 2 8 "   13.80 "1" : #9 0.04 0.4084 9.7879 0.4 0.4 0.167 1 0 0.6126 1.25 0.5 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10851 "BURBANK 2 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10852 "BURBANK 2 9 "   13.80 "1" : #9 mva=100.5 6 0.5932 0.292 3.578 0 1 0.6484 0.2364 0.1717 0.0847 0.2916 0.9453 0 0 0
scrx      10852 "BURBANK 2 9 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10852 "BURBANK 2 9 "   13.80 "1" : #9 0.05 0.4038 4.6682 0.05 0.5 0.167 1 0 1.8951 1.2 1 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10852 "BURBANK 2 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10853 "BURBANK 2 10"   24.00 "1" : #9 mva=13.2925 6 0.303 0.4091 1.6644 0 0.6293 0.4066 0.2898 0.2802 0.1314 0.1671 0.4584 0 0 0
esdc1a    10853 "BURBANK 2 10"   24.00 "1" : #9 0 100 0.01 0 0 10 -10 0 0.9 0.0432 1 0 2.4858 0.1457 3.3144 0.437 0 1
hygov     10853 "BURBANK 2 10"   24.00 "1" : #9 0.07 0.7841 6.8853 0.2 0.4 0.167 1 0 1.3116 1.2 0 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10853 "BURBANK 2 10"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10859 "CENTRALIA 2 4"   13.80 "1" : #9 mva=844.804 3.61219 0 0 1.8696 1.7805 0.3878 0.5473 0.2779 0.21 5.5368 0.8517 0.0355 0.0498 0.1454 0.5257 0 0
esac1a    10859 "CENTRALIA 2 4"   13.80 "1" : #9 0 0 0 750 0.1 17.1929 -17.1929 1.0717 0.0248 1 0.2 1 1 4.4097 0.2056 5.8796 1.8501 9 -9 0
ieeeg1    10859 "CENTRALIA 2 4"   13.80 "1" : #9 16.7215 0 0 0.2 0.1 -0.1 0.9415 0 0.1764 1 0 8.3505 0.3671 0 0.4 0.4384 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    10859 "CENTRALIA 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10860 "CENTRALIA 2 5"   13.80 "1" : #9 mva=887.05 2.01578 0 0 1.8402 1.753 0.2339 0.4152 0.1701 0.1262 9.59 1.231 0.0468 0.0468 0.101 0.437 0 0
ieeet1    10860 "CENTRALIA 2 5"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.0843 1 0 2.6221 0.1572 3.4962 0.4244 0
ieeeg1    10860 "CENTRALIA 2 5"   13.80 "1" : #9 20 0.2 0 0.5 2 -2 1.2231 0 0.1522 0.2568 0 4.3912 0.3438 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    10860 "CENTRALIA 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10864 "SILVER CREEK 2 3"   18.00 "1" : #9 mva=187.869 6 0.5887 0.3354 2.3722 0 1 0.6484 0.4026 0.4003 0.0788 0.2511 0.6827 0 0 0
esdc1a    10864 "SILVER CREEK 2 3"   18.00 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0463 1 0 2.3926 0.1411 3.1901 0.4233 0 1
hygov     10864 "SILVER CREEK 2 3"   18.00 "1" : #9 0.05 0.4467 8.9332 0.4 0.4 0.167 1 0 1.8138 1.2 0.5 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10864 "SILVER CREEK 2 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10865 "SILVER CREEK 2 4"   13.80 "1" : #9 mva=209.002 6 0.338 0.3106 3.9368 0 1 0.6484 0.3809 0.227 0.1406 0.2262 0.5663 0 0 0
scrx      10865 "SILVER CREEK 2 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10865 "SILVER CREEK 2 4"   13.80 "1" : #9 0.05 0.3451 7.5748 0.05 0.33 0.167 1 0 1.5601 1.2 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10865 "SILVER CREEK 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10867 "NORTH BEND 2 2"   18.00 "1" : #9 mva=15.2095 6 0.2447 0.1087 2.2222 0 1.3835 0.8986 0.6337 0.4833 0.1489 0.261 0.7121 0 0 0
esdc2a    10867 "NORTH BEND 2 2"   18.00 "1" : #9 0 9.3 0.041667 0.1 0.75 1.17 -1.17 1 0.2 0 1 0 1.33 0.18 1.7733 0.72 0.72 0
hygov     10867 "NORTH BEND 2 2"   18.00 "1" : #9 0.05 0.5057 2.9995 0.05 0.5 0.1 1 0 0.4648 1.25 1 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10867 "NORTH BEND 2 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10867 "NORTH BEND 2 2"   18.00 "2" : #9 mva=20.366 6 0.2744 0.2779 3.7311 0 0.6406 0.4139 0.2709 0.2026 0.1924 0.2928 0.8492 0 0 0
scrx      10867 "NORTH BEND 2 2"   18.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10867 "NORTH BEND 2 2"   18.00 "2" : #9 0.05 0.2914 7.1416 0.05 0.33 0.167 1 0 0.3256 1.25 1 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10867 "NORTH BEND 2 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10869 "NINE MILE FALLS 2 2"   22.00 "1" : #9 mva=10 6 0.2084 0.1852 2.6991 0 0.7929 0.5133 0.2627 0.2304 0.1182 0.0537 0.168 0 0 0
esdc1a    10869 "NINE MILE FALLS 2 2"   22.00 "1" : #9 0.06 40 0.02 0 0 10 -10 0 0.9 0.0204 1 0 2.453 0.1423 3.2707 0.427 0 1
hygov     10869 "NINE MILE FALLS 2 2"   22.00 "1" : #9 0.05 0.3188 4.8868 0.4 0.4 0.167 1 0 1.8884 1.25 0 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10869 "NINE MILE FALLS 2 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10869 "NINE MILE FALLS 2 2"   22.00 "2" : #9 mva=11.1219 6 0.5814 0.3008 2.7277 0 1.0667 0.6919 0.2456 0.2271 0.1722 0.1796 0.6661 0 0 0
esdc1a    10869 "NINE MILE FALLS 2 2"   22.00 "2" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0494 1 0 2.3382 0.1488 3.1177 0.4464 0 1
hygov     10869 "NINE MILE FALLS 2 2"   22.00 "2" : #9 0.05 0.9922 2.958 0.05 0.5 0.167 1 0 1.2745 1.2 0.2 0.0744 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10869 "NINE MILE FALLS 2 2"   22.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10872 "SPOKANE 21 3"   13.80 "1" : #9 mva=90.3844 2.19259 0 0 1.6412 1.5958 0.3009 0.4156 0.2024 0.1569 7.6007 1.0311 0.0654 0.089 0.0242 0.3916 0 0
esst4b    10872 "SPOKANE 21 3"   13.80 "1" : #9 0 3.5524 3.5524 0 1 -1 1 0 1 -1 0 6.6414 0 0 0.08 0 8.9325 999
ggov1     10872 "SPOKANE 21 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 23.4628 0.2971 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10872 "SPOKANE 21 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10873 "WENATCHEE 5 1"  138.00 "1" : #9 mva=33.0716 6 0.2386 0.4038 1.7751 0 0.8229 0.5329 0.3791 0.3186 0.2252 0.2613 0.7979 0 0 0
scrx      10873 "WENATCHEE 5 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10873 "WENATCHEE 5 1"  138.00 "1" : #9 0.05 0.4565 5.4669 0.05 0.4 0.167 1 0 1.0239 1.25 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10873 "WENATCHEE 5 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10873 "WENATCHEE 5 1"  138.00 "2" : #9 mva=38.5078 6 0.0885 0.4904 3.9509 0 1.061 0.6882 0.2429 0.1494 0.1323 0.2536 0.7872 0 0 0
scrx      10873 "WENATCHEE 5 1"  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10873 "WENATCHEE 5 1"  138.00 "2" : #9 0.07 0.3679 5.2128 0.05 0.33 0.167 1 0 1.3803 1.2 0.5 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10873 "WENATCHEE 5 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10879 "DAYTON 3 6  "   13.80 "1" : #9 mva=149.799 6 0.3685 0.3053 2.5628 0 1 0.6484 0.4767 0.4331 0.1955 0.1018 0.3347 0 0 0
esdc1a    10879 "DAYTON 3 6  "   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0381 1 0 2.495 0.1251 3.3267 0.3752 0 1
hygov     10879 "DAYTON 3 6  "   13.80 "1" : #9 0.04 0.8739 5.8375 0.05 0.4 0.07 1 0 0.8861 1.2 1 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10879 "DAYTON 3 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10880 "DAYTON 3 7  "   18.00 "1" : #9 mva=176.999 6 0.0521 0.1527 3.9923 0 1 0.6484 0.4248 0.2465 0.1723 0.2263 0.7994 0 0 0
scrx      10880 "DAYTON 3 7  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10880 "DAYTON 3 7  "   18.00 "1" : #9 0.05 0.2133 2.457 0.4 0.4 0.167 1 0 0.8344 1.2 0.2 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10880 "DAYTON 3 7  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10881 "DAYTON 3 8  "   13.80 "1" : #9 mva=177.998 6 0.4377 0.4545 2.4271 0 1 0.6484 0.3662 0.2145 0.1743 0.1679 0.414 0 0 0
scrx      10881 "DAYTON 3 8  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10881 "DAYTON 3 8  "   13.80 "1" : #9 0.05 0.9331 8.5511 0.4 0.5 0.1 1 0 0.4185 1.25 0 0.0735 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10881 "DAYTON 3 8  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10882 "DAYTON 3 9  "   18.00 "1" : #9 mva=183.664 6 0.2178 0.38 3.3548 0 1 0.6484 0.2111 0.1905 0.1684 0.2705 0.7566 0 0 0
esdc1a    10882 "DAYTON 3 9  "   18.00 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0141 1 0 2.4449 0.147 3.2599 0.4411 0 1
hygov     10882 "DAYTON 3 9  "   18.00 "1" : #9 0.04 0.2739 8.2802 0.05 0.5 0.2 1 0 1.8013 1.25 1 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10882 "DAYTON 3 9  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10883 "DAYTON 3 10 "   22.00 "1" : #9 mva=146.945 6 0.1301 0.3284 2.6492 0 1 0.6484 0.4856 0.3782 0.2274 0.2019 0.4416 0 0 0
scrx      10883 "DAYTON 3 10 "   22.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10883 "DAYTON 3 10 "   22.00 "1" : #9 0.05 0.4157 6.9631 0.2 0.33 0.167 1 0 0.9697 1.2 0 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10883 "DAYTON 3 10 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10884 "DAYTON 3 11 "   18.00 "1" : #9 mva=153.949 6 0.0689 0.1708 3.0705 0 1 0.6484 0.4281 0.3187 0.1884 0.1276 0.3996 0 0 0
scrx      10884 "DAYTON 3 11 "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10884 "DAYTON 3 11 "   18.00 "1" : #9 0.07 0.5522 3.8361 0.05 0.33 0.07 1 0 0.9352 1.2 0 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10884 "DAYTON 3 11 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10889 "SUMAS 3     "   18.00 "1" : #9 mva=110.048 5.75713 0 0 1.4547 1.4453 0.3077 0.4676 0.2249 0.1749 6.3946 0.6001 0.0475 0.0957 0.0098 0.2757 0 0
expic1    10889 "SUMAS 3     "   18.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1783 0 0 0 1 0 1.2 0 6.5886 0 0.08
ggov1     10889 "SUMAS 3     "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 3.2212 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10889 "SUMAS 3     "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10890 "SUMAS 4     "   13.80 "1" : #9 mva=38.4217 3.50618 0 0 1.6307 1.5873 0.4008 0.5893 0.3265 0.2559 4.3652 0.5235 0.0426 0.0806 0.1135 0.3211 0 0
exac2     10890 "SUMAS 4     "   13.80 "1" : #9 0.01 1 1 1000 0.01 12.6077 -12.6077 1 25.0403 -25.0403 1.3 4 0 0.49 1 0.1 0.8 1 10 3.6923 0.0029 4.9231 0.0132 0
ggov1     10890 "SUMAS 4     "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.4873 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10890 "SUMAS 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10895 "BURLINGTON 2 4"   13.20 "1" : #9 mva=115.417 2.66363 0 0 2.1525 2.0083 0.3485 0.5619 0.1998 0.1548 7.4354 1.3672 0.041667 0.0805 0.2398 0.7096 0 0
esst4b    10895 "BURLINGTON 2 4"   13.20 "1" : #9 0 3.3287 3.3287 0 1 -1 1 0 1 -1 0 6.6278 0 0 0.08 0 7.903 999
ggov1     10895 "BURLINGTON 2 4"   13.20 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.071 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10895 "BURLINGTON 2 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10896 "BURLINGTON 2 5"   13.80 "1" : #9 mva=108.982 4.05049 0 0 2.0224 1.9033 0.2827 0.4653 0.1605 0.1236 8.3309 0.9123 0.0433 0.0888 0.0083 0.2807 0 0
exac2     10896 "BURLINGTON 2 5"   13.80 "1" : #9 0 1 1 1000 0.041667 12.4016 -12.4016 1 28.2615 -28.261499 0.55 4 0 0.49 1 0.1 0.8 1 14 4.2714 0.0098 3.2035 0.0203 0
ggov1     10896 "BURLINGTON 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6636 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10896 "BURLINGTON 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10897 "BURLINGTON 2 6"   18.00 "1" : #9 mva=118.829 4.59042 0 0 1.4835 1.4686 0.2632 0.3154 0.1932 0.1496 5.3126 0.4645 0.0452 0.0617 0.1285 0.4695 0 0
esst4b    10897 "BURLINGTON 2 6"   18.00 "1" : #9 0 3.2342 3.2342 0 1 -1 1 0 1 -1 0 5.5427 0 0 0.08 0 7.7273 999
ggov1     10897 "BURLINGTON 2 6"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 4.4667 0 1 1 0.15 0.4949 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10897 "BURLINGTON 2 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10898 "BURLINGTON 2 7"   18.00 "1" : #9 mva=138.069 6.76935 0 0 1.7988 1.723 0.2482 0.604 0.1603 0.1234 6.0206 0.3548 0.0549 0.0696 0.0721 0.2415 0 0
esst4b    10898 "BURLINGTON 2 7"   18.00 "1" : #9 0 3.1581 3.1581 0 1 -1 1 0 1 -1 0 6.6114 0 0 0.08 0 6.5362 999
ggov1     10898 "BURLINGTON 2 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4882 1.5 0.2 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10898 "BURLINGTON 2 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10901 "COULEE CITY 1 3"   13.80 "1" : #9 mva=61.8762 6 0.3739 0.4461 2.1754 0 0.9683 0.6277 0.3456 0.3269 0.2331 0.0843 0.23 0 0 0
ieeet1    10901 "COULEE CITY 1 3"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.8164 0.0886 3.7552 0.4062 0
hygov     10901 "COULEE CITY 1 3"   13.80 "1" : #9 0.05 0.7294 5.9444 0.4 0.4 0.167 1 0 1.3591 1.25 0 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10901 "COULEE CITY 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10902 "COULEE CITY 1 4"   13.80 "1" : #9 mva=46.6508 6 0.4669 0.303 3.1084 0 0.925 0.5995 0.3629 0.3383 0.2299 0.2953 0.7304 0 0 0
scrx      10902 "COULEE CITY 1 4"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10902 "COULEE CITY 1 4"   13.80 "1" : #9 0.05 0.3863 8.0015 0.2 0.33 0.167 1 0 1.9408 1.25 0.2 0.0771 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10902 "COULEE CITY 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10908 "BEVERLY 4   "   18.00 "1" : #9 mva=202.811 6 0.4661 0.2236 3.6626 0 1 0.6484 0.4432 0.343 0.2352 0.2022 0.6642 0 0 0
esdc1a    10908 "BEVERLY 4   "   18.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0444 1 0 2.4817 0.1359 3.309 0.4077 0 1
hygov     10908 "BEVERLY 4   "   18.00 "1" : #9 0.05 0.7015 4.2061 0.4 0.33 0.167 1 0 1.4017 1.2 0.5 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10908 "BEVERLY 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10909 "BEVERLY 5   "   18.00 "1" : #9 mva=171.051 6 0.5656 0.2354 2.4958 0 1 0.6484 0.3961 0.2527 0.1053 0.2517 0.704 0 0 0
esdc1a    10909 "BEVERLY 5   "   18.00 "1" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0156 1 0 2.4458 0.133 3.261 0.399 0 1
hygov     10909 "BEVERLY 5   "   18.00 "1" : #9 0.07 0.4807 8.9971 0.2 0.4 0.167 1 0 1.8331 1.2 0 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10909 "BEVERLY 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10910 "BEVERLY 6   "   18.00 "1" : #9 mva=185.542 6 0.5407 0.0726 2.13 0 1 0.6484 0.2987 0.2259 0.2146 0.1566 0.3662 0 0 0
scrx      10910 "BEVERLY 6   "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10910 "BEVERLY 6   "   18.00 "1" : #9 0.05 0.5982 4.6104 0.2 0.5 0.167 1 0 1.191 1.2 0 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10910 "BEVERLY 6   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10911 "BEVERLY 7   "   13.20 "1" : #9 mva=204.997 6 0.3028 0.1959 3.5819 0 1 0.6484 0.3564 0.2687 0.1275 0.0677 0.3393 0 0 0
esdc1a    10911 "BEVERLY 7   "   13.20 "1" : #9 0.06 100 0.01 0 0 10 -10 0 0.9 0.0782 1 0 2.3232 0.1399 3.0977 0.4196 0 1
hygov     10911 "BEVERLY 7   "   13.20 "1" : #9 0.05 0.6106 4.8136 0.4 0.5 0.07 1 0 1.1877 1.25 1 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10911 "BEVERLY 7   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10912 "BEVERLY 8   "   13.80 "1" : #9 mva=246.018 6 0.1056 0.0801 2.0103 0 1 0.6484 0.3437 0.2336 0.1921 0.1055 0.329 0 0 0
scrx      10912 "BEVERLY 8   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10912 "BEVERLY 8   "   13.80 "1" : #9 0.05 0.5803 4.8441 0.2 0.33 0.07 1 0 1.8257 1.25 1 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10912 "BEVERLY 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10913 "BEVERLY 9   "   24.00 "1" : #9 mva=188.355 6 0.335 0.3329 3.6272 0 1 0.6484 0.4179 0.3807 0.0847 0.1324 0.3611 0 0 0
esdc2a    10913 "BEVERLY 9   "   24.00 "1" : #9 0.02 9.3 0.01 0.1 0.75 0.4 -0.4 1 1 0 0.15 0 1.33 0.2186 1.7733 0.8744 0.8743 0
hygov     10913 "BEVERLY 9   "   24.00 "1" : #9 0.05 0.2596 4.2753 0.2 0.4 0.2 1 0 1.4758 1.2 0 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10913 "BEVERLY 9   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10914 "BEVERLY 10  "   18.00 "1" : #9 mva=9.4 6 0.3891 0.0744 2.2519 0 1.1315 0.7342 0.5449 0.3146 0.1126 0.147 0.3658 0 0 0
scrx      10914 "BEVERLY 10  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10914 "BEVERLY 10  "   18.00 "1" : #9 0.05 0.7666 7.4773 0.2 0.33 0.2 1 0 0.8767 1.2 0.2 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10914 "BEVERLY 10  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10919 "ROCKPORT 3 4"   22.00 "1" : #9 mva=148.423 6 0.491 0.1853 2.3347 0 1 0.6484 0.301 0.2068 0.085 0.1576 0.3362 0 0 0
ieeet1    10919 "ROCKPORT 3 4"   22.00 "1" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5219 0.0898 3.3626 0.4117 0
hygov     10919 "ROCKPORT 3 4"   22.00 "1" : #9 0.05 0.9244 9.8857 0.2 0.5 0.07 1 0 0.9983 1.2 1 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10919 "ROCKPORT 3 4"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10920 "ROCKPORT 3 5"   13.80 "1" : #9 mva=112.949 6 0.1094 0.2221 3.4911 0 1 0.6484 0.4404 0.2831 0.149 0.163 0.5129 0 0 0
esdc2a    10920 "ROCKPORT 3 5"   13.80 "1" : #9 0.02 9.3 0.01 0.11 0.75 0.4 -0.4 0.2 1 0 0.15 0 2.36 0.2019 3.1467 0.8076 0.8074 0
hygov     10920 "ROCKPORT 3 5"   13.80 "1" : #9 0.05 0.5922 8.1301 0.05 0.33 0.167 1 0 1.3012 1.2 0.2 0.0744 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10920 "ROCKPORT 3 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10921 "ROCKPORT 3 6"   13.80 "1" : #9 mva=131.627 6 0.3847 0.1014 3.0103 0 1 0.6484 0.3774 0.2837 0.0914 0.1404 0.3798 0 0 0
scrx      10921 "ROCKPORT 3 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10921 "ROCKPORT 3 6"   13.80 "1" : #9 0.05 0.7013 9.7618 0.05 0.5 0.07 1 0 0.6453 1.2 0 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10921 "ROCKPORT 3 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10922 "ROCKPORT 3 7"   18.00 "1" : #9 mva=153.587 6 0.433 0.1563 3.2576 0 1 0.6484 0.3097 0.2814 0.2396 0.267 0.6591 0 0 0
scrx      10922 "ROCKPORT 3 7"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10922 "ROCKPORT 3 7"   18.00 "1" : #9 0.07 0.7193 4.0609 0.05 0.4 0.167 1 0 0.8891 1.2 1 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10922 "ROCKPORT 3 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10923 "BLAINE 2 1  "  138.00 "1" : #9 mva=107.976 1.83533 0 0 2.4558 2.2531 0.3091 0.5913 0.2092 0.1624 6.9017 0.3496 0.0685 0.0685 0.0417 0.3235 0 0
esst4b    10923 "BLAINE 2 1  "  138.00 "1" : #9 0 3.6292 3.6292 0 1 -1 1 0 1 -1 0 5.4834 0 0 0.08 0 8.2739 999
ggov1     10923 "BLAINE 2 1  "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 8.4175 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10923 "BLAINE 2 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10923 "BLAINE 2 1  "  138.00 "2" : #9 mva=85.5612 2.65642 0 0 2.026 1.9063 0.2383 0.3872 0.1129 0.0856 7.3974 1.3025 0.0434 0.0533 0.1876 0.618 0 0
expic1    10923 "BLAINE 2 1  "  138.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8938 0 0 0 1 0 1.2 0 6.0524 0 0.08
ggov1     10923 "BLAINE 2 1  "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10.2432 2 0 1 1 0.15 0.5 1.4649 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10923 "BLAINE 2 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10925 "NORTH BEND 3 2"   18.00 "1" : #9 mva=16.8661 6 0.3321 0.4521 2.6407 0 1.2585 0.8171 0.4286 0.2521 0.2113 0.1613 0.6449 0 0 0
scrx      10925 "NORTH BEND 3 2"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10925 "NORTH BEND 3 2"   18.00 "1" : #9 0.05 0.3365 9.2675 0.4 0.5 0.167 1 0 1.972 1.2 1 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10925 "NORTH BEND 3 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10925 "NORTH BEND 3 2"   18.00 "2" : #9 mva=8.36735 6 0.1211 0.1212 1.9914 0 0.9777 0.6338 0.2292 0.2265 0.1749 0.1558 0.4794 0 0 0
ieeet1    10925 "NORTH BEND 3 2"   18.00 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9831 0.0846 3.9775 0.3877 0
hygov     10925 "NORTH BEND 3 2"   18.00 "2" : #9 0.05 0.5338 2.9682 0.05 0.5 0.2 1 0 1.5806 1.2 0.2 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10925 "NORTH BEND 3 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10930 "CHEHALIS 2 3"   13.80 "1" : #9 mva=310.593 5 0 0 2.3038 2.1304 0.1596 0.416 0.1372 0.105 9.3407 1.0557 0.0459 0.0652 0.1515 0.5203 0 0
esst4b    10930 "CHEHALIS 2 3"   13.80 "1" : #9 0 3.2751 3.2751 0 1 -1 1 0 1 -1 0 5.2569 0 0 0.08 0 6.3942 999
ggov1     10930 "CHEHALIS 2 3"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.6798 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10930 "CHEHALIS 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10931 "CHEHALIS 2 4"   13.80 "1" : #9 mva=290.045 4.86474 0 0 2.1484 2.0051 0.3011 0.4367 0.1719 0.1326 5.4484 0.4009 0.0583 0.0481 0.0161 0.3698 0 0
esst4b    10931 "CHEHALIS 2 4"   13.80 "1" : #9 0 3.0797 3.0797 0 1 -1 1 0 1 -1 0 5.5535 0 0 0.08 0 8.8582 999
ggov1     10931 "CHEHALIS 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.6174 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10931 "CHEHALIS 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10932 "CHEHALIS 2 5"   13.80 "1" : #9 mva=261.173 5.4514 0 0 1.6173 1.5765 0.2146 0.2442 0.1499 0.1151 6.7793 1.0996 0.041667 0.0726 0.0097 0.1911 0 0
esst4b    10932 "CHEHALIS 2 5"   13.80 "1" : #9 0 3.9832 3.9832 0 1 -1 1 0 1 -1 0 6.8763 0 0 0.08 0 6.049 999
ggov1     10932 "CHEHALIS 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 16.7734 2 0 1 1 0.15 0.1413 1.5 0.1286 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10932 "CHEHALIS 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10934 "COUGAR 2 1  "  138.00 "1" : #9 mva=39.6557 6 0.2657 0.0997 2.5874 0 1.2419 0.8062 0.5382 0.43 0.1104 0.2444 0.8223 0 0 0
esdc2a    10934 "COUGAR 2 1  "  138.00 "1" : #9 0.020833 9.3 0.041667 0.1 0.75 1.17 -1.17 1 3.5 0 0.15 0 1.76 0.1704 2.3467 0.6816 0.6817 0
hygov     10934 "COUGAR 2 1  "  138.00 "1" : #9 0.07 0.6754 3.8305 0.4 0.4 0.1 1 0 1.6017 1.2 1 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10934 "COUGAR 2 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10934 "COUGAR 2 1  "  138.00 "2" : #9 mva=53.4171 6 0.2791 0.2929 2.8615 0 0.9227 0.598 0.3125 0.189 0.1625 0.1253 0.5652 0 0 0
esdc1a    10934 "COUGAR 2 1  "  138.00 "2" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0316 1 0 2.4962 0.1279 3.3282 0.3837 0 1
hygov     10934 "COUGAR 2 1  "  138.00 "2" : #9 0.07 0.5483 3.5066 0.05 0.4 0.07 1 0 1.6223 1.25 0 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10934 "COUGAR 2 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10944 "KAHLOTUS 4  "   24.00 "1" : #9 mva=147.932 6 0.4103 0.3447 2.6167 0 1 0.6484 0.225 0.1618 0.123 0.2435 0.844 0 0 0
scrx      10944 "KAHLOTUS 4  "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10944 "KAHLOTUS 4  "   24.00 "1" : #9 0.05 0.3908 4.8099 0.05 0.4 0.07 1 0 1.5677 1.25 0.5 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10944 "KAHLOTUS 4  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10945 "KAHLOTUS 5  "   13.80 "1" : #9 mva=194.092 6 0.3766 0.3263 2.4301 0 1 0.6484 0.2466 0.2303 0.2074 0.1432 0.603 0 0 0
esdc1a    10945 "KAHLOTUS 5  "   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.041 1 0 2.4013 0.1441 3.2017 0.4324 0 1
hygov     10945 "KAHLOTUS 5  "   13.80 "1" : #9 0.05 0.8185 3.2798 0.2 0.5 0.07 1 0 1.9567 1.2 0.5 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10945 "KAHLOTUS 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10946 "KAHLOTUS 6  "   13.80 "1" : #9 mva=154.667 6 0.2257 0.4955 2.4966 0 1 0.6484 0.382 0.2308 0.1963 0.1544 0.6307 0 0 0
scrx      10946 "KAHLOTUS 6  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10946 "KAHLOTUS 6  "   13.80 "1" : #9 0.07 0.3747 6.523 0.2 0.5 0.167 1 0 1.7965 1.2 1 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10946 "KAHLOTUS 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10947 "KAHLOTUS 7  "   13.80 "1" : #9 mva=200.232 6 0.2726 0.453 2.9424 0 1 0.6484 0.3093 0.2519 0.2019 0.1769 0.5984 0 0 0
esdc1a    10947 "KAHLOTUS 7  "   13.80 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0765 1 0 2.3714 0.1432 3.1619 0.4296 0 1
hygov     10947 "KAHLOTUS 7  "   13.80 "1" : #9 0.04 0.5789 9.9419 0.4 0.33 0.167 1 0 1.8806 1.25 1 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10947 "KAHLOTUS 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10948 "KAHLOTUS 8  "   18.00 "1" : #9 mva=185.188 6 0.5309 0.3281 3.0587 0 1 0.6484 0.3285 0.2079 0.1858 0.2148 0.4813 0 0 0
ieeet1    10948 "KAHLOTUS 8  "   18.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5592 0.0822 3.4123 0.3766 0
hygov     10948 "KAHLOTUS 8  "   18.00 "1" : #9 0.07 0.3334 8.2002 0.05 0.4 0.07 1 0 1.8349 1.2 0 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10948 "KAHLOTUS 8  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10949 "KAHLOTUS 9  "   13.80 "1" : #9 mva=172.19 6 0.3457 0.479 2.8144 0 1 0.6484 0.2769 0.173 0.1551 0.2528 0.6863 0 0 0
scrx      10949 "KAHLOTUS 9  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10949 "KAHLOTUS 9  "   13.80 "1" : #9 0.07 0.5693 6.3586 0.041667 0.4 0.167 1 0 0.71 1.2 0.2 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10949 "KAHLOTUS 9  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10951 "FALL CITY 2 2"   18.00 "1" : #9 mva=19.9879 6 0.1677 0.2054 3.303 0 0.7498 0.4852 0.3812 0.2749 0.1107 0.197 0.5124 0 0 0
esdc1a    10951 "FALL CITY 2 2"   18.00 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0211 1 0 2.385 0.1293 3.1801 0.388 0 1
hygov     10951 "FALL CITY 2 2"   18.00 "1" : #9 0.05 0.8226 8.9505 0.05 0.4 0.167 1 0 0.3815 1.2 0 0.0715 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10951 "FALL CITY 2 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10951 "FALL CITY 2 2"   18.00 "2" : #9 mva=21.1789 6 0.385 0.3114 2.2675 0 0.7173 0.4639 0.3131 0.3003 0.2014 0.0706 0.1708 0 0 0
esdc1a    10951 "FALL CITY 2 2"   18.00 "2" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0142 1 0 2.4854 0.1458 3.3138 0.4373 0 1
hygov     10951 "FALL CITY 2 2"   18.00 "2" : #9 0.07 0.7926 9.1703 0.05 0.5 0.1 1 0 0.3736 1.2 0 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10951 "FALL CITY 2 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10955 "ARIEL 3     "   13.80 "1" : #9 mva=34.018 6 0.1444 0.4406 3.3259 0 1.1477 0.7448 0.3163 0.291 0.1148 0.244 0.6048 0 0 0
esdc2a    10955 "ARIEL 3     "   13.80 "1" : #9 0 9.3 0.041667 0.1 0.75 0.4 -0.4 0.2 1 0 1 0 1.76 0.1678 2.3467 0.6712 0.6713 0
hygov     10955 "ARIEL 3     "   13.80 "1" : #9 0.07 0.9122 9.8299 0.05 0.33 0.167 1 0 0.8248 1.2 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10955 "ARIEL 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10955 "ARIEL 3     "   13.80 "2" : #9 mva=41.8986 6 0.3354 0.3195 2.1188 0 1.0531 0.6831 0.3172 0.205 0.118 0.1029 0.2454 0 0 0
esdc1a    10955 "ARIEL 3     "   13.80 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0648 1 0 2.4164 0.1452 3.2219 0.4356 0 1
hygov     10955 "ARIEL 3     "   13.80 "2" : #9 0.05 0.7416 5.188 0.05 0.4 0.167 1 0 1.4368 1.25 1 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10955 "ARIEL 3     "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10956 "ARIEL 4     "   13.80 "1" : #9 mva=44.3804 6 0.0549 0.5387 2.3365 0 1.1676 0.7578 0.5425 0.4608 0.1753 0.0685 0.436 0 0 0
scrx      10956 "ARIEL 4     "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10956 "ARIEL 4     "   13.80 "1" : #9 0.05 0.3458 4.7173 0.4 0.4 0.1 1 0 0.5355 1.25 0.5 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10956 "ARIEL 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10956 "ARIEL 4     "   13.80 "2" : #9 mva=45.2319 6 0.4452 0.1534 2.5518 0 1.1814 0.7667 0.5747 0.4413 0.1974 0.2501 0.624 0 0 0
esdc1a    10956 "ARIEL 4     "   13.80 "2" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0668 1 0 2.4129 0.1482 3.2171 0.4445 0 1
hygov     10956 "ARIEL 4     "   13.80 "2" : #9 0.05 0.5472 7.4812 0.2 0.5 0.07 1 0 0.9864 1.25 1 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10956 "ARIEL 4     "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10966 "PACKWOOD 1  "  138.00 "1" : #9 mva=6.95653 6 0.171 0.3237 1.5063 0 1.2641 0.8207 0.479 0.3755 0.2285 0.2218 0.8022 0 0 0
ieeet1    10966 "PACKWOOD 1  "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5064 0.0892 3.3419 0.4088 0
hygov     10966 "PACKWOOD 1  "  138.00 "1" : #9 0.05 0.6055 3.4321 0.05 0.5 0.07 1 0 0.9774 1.2 0.5 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10966 "PACKWOOD 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10966 "PACKWOOD 1  "  138.00 "2" : #9 mva=9.30615 6 0.4054 0.5438 2.8338 0 1.4164 0.9201 0.5609 0.4921 0.2476 0.196 0.5619 0 0 0
esdc2a    10966 "PACKWOOD 1  "  138.00 "2" : #9 0.020833 50 0.041667 0.1 0.75 1.17 -1.17 0.2 1 0 0.15 0 1.76 0.2153 2.3467 0.8612 0.8612 0
hygov     10966 "PACKWOOD 1  "  138.00 "2" : #9 0.05 0.9441 8.9336 0.2 0.33 0.167 1 0 0.6538 1.25 0 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10966 "PACKWOOD 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10966 "PACKWOOD 1  "  138.00 "3" : #9 mva=35.9994 6 0.0876 0.2094 2.2598 0 0.8067 0.5223 0.3996 0.372 0.0816 0.0666 0.2918 0 0 0
esdc1a    10966 "PACKWOOD 1  "  138.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0359 1 0 2.3808 0.1207 3.1745 0.3622 0 1
hygov     10966 "PACKWOOD 1  "  138.00 "3" : #9 0.07 0.5815 8.7522 0.4 0.33 0.07 1 0 1.2435 1.2 0 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10966 "PACKWOOD 1  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10969 "SPOKANE 22 2"   13.80 "1" : #9 mva=32.282 2.53385 0 0 1.3377 1.3509 0.2085 0.2581 0.1223 0.0931 7.9033 0.7554 0.0682 0.0717 0.2272 0.7238 0 0
esst4b    10969 "SPOKANE 22 2"   13.80 "1" : #9 0 3.2482 3.2482 0.01 1 -1 1 0 1 -1 0 6.8324 0 0 0.08 0 7.1721 999
ggov1     10969 "SPOKANE 22 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2417 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10969 "SPOKANE 22 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10972 "FORD 1 3    "   18.00 "1" : #9 mva=18.9838 6 0.0865 0.4362 2.5684 0 1.0082 0.6538 0.3592 0.2667 0.0765 0.1489 0.4338 0 0 0
esdc1a    10972 "FORD 1 3    "   18.00 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0456 1 0 2.3715 0.1357 3.162 0.4072 0 1
hygov     10972 "FORD 1 3    "   18.00 "1" : #9 0.07 0.6951 5.6067 0.05 0.5 0.07 1 0 1.5062 1.2 0 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10972 "FORD 1 3    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10972 "FORD 1 3    "   18.00 "2" : #9 mva=21.3729 6 0.0838 0.4008 3.0567 0 1.0186 0.6605 0.4328 0.2952 0.2491 0.1858 0.7081 0 0 0
scrx      10972 "FORD 1 3    "   18.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10972 "FORD 1 3    "   18.00 "2" : #9 0.05 0.9551 9.2654 0.05 0.33 0.07 1 0 1.2172 1.2 0 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10972 "FORD 1 3    "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10973 "FORD 1 4    "   18.00 "1" : #9 mva=21.1072 6 0.0863 0.3689 3.5749 0 1.1084 0.7191 0.3301 0.2243 0.18 0.1102 0.475 0 0 0
scrx      10973 "FORD 1 4    "   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10973 "FORD 1 4    "   18.00 "1" : #9 0.07 0.9043 7.0592 0.04 0.33 0.1 1 0 0.7495 1.2 1 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10973 "FORD 1 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10973 "FORD 1 4    "   18.00 "2" : #9 mva=19.5084 6 0.4895 0.1517 1.8491 0 0.7127 0.461 0.2065 0.1982 0.115 0.1013 0.3709 0 0 0
scrx      10973 "FORD 1 4    "   18.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10973 "FORD 1 4    "   18.00 "2" : #9 0.04 0.9025 3.1786 0.05 0.33 0.167 1 0 0.4178 1.2 0.5 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10973 "FORD 1 4    "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10989 "ELMA 2 4    "   18.00 "1" : #9 mva=295.907 5.05631 0 0 1.7068 1.6487 0.1736 0.3401 0.1419 0.1087 8.7469 0.9783 0.0581 0.086 0.0889 0.5467 0 0
esst4b    10989 "ELMA 2 4    "   18.00 "1" : #9 0 3.5106 3.5106 0 1 -1 1 0 1 -1 0 6.0689 0 0 0.08 0 7.0953 999
ggov1     10989 "ELMA 2 4    "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 7.8892 0.9554 0 1 1 0.15 0.1584 1.2665 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10989 "ELMA 2 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10990 "ELMA 2 5    "   20.00 "1" : #9 mva=242.347 5.81186 0 0 1.9263 1.8258 0.3491 0.4882 0.2485 0.1937 5.906 0.4136 0.0519 0.0811 0.2576 0.7361 0 0
exac2     10990 "ELMA 2 5    "   20.00 "1" : #9 0 1 1 1000 0.041667 7.5249 -7.5249 1 25.8475 -25.8475 0.55 4 0 0.0139 1 0 0 1 14 3.6769 0.0032 4.9025 0.0135 0
ggov1     10990 "ELMA 2 5    "   20.00 "1" : #9 0.05 1 1 0.05 -0.05 5.9633 2 0 1 1 0.15 0.5 1.5 0.1772 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10990 "ELMA 2 5    "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    10991 "ELMA 2 6    "   22.00 "1" : #9 mva=322.303 5 0 0 2.0881 1.9564 0.2678 0.391 0.1719 0.1326 6.1514 0.6429 0.0524 0.0941 0.2313 0.7539 0 0
expic1    10991 "ELMA 2 6    "   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9889 0 0 0 1 0 1.2 0 6.8125 0 0.08
ggov1     10991 "ELMA 2 6    "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.5697 0 1 1 0.15 0.299 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    10991 "ELMA 2 6    "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10993 "IONE 1 2    "   18.00 "1" : #9 mva=24.8163 6 0.1141 0.4574 3.5418 0 0.7523 0.4868 0.2989 0.2647 0.0833 0.2965 0.8647 0 0 0
scrx      10993 "IONE 1 2    "   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     10993 "IONE 1 2    "   18.00 "1" : #9 0.05 0.3138 2.4249 0.4 0.33 0.07 1 0 1.8143 1.2 0.5 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10993 "IONE 1 2    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10993 "IONE 1 2    "   18.00 "2" : #9 mva=21.0463 6 0.2749 0.2199 3.7319 0 1.1704 0.7596 0.3411 0.2483 0.1287 0.2304 0.731 0 0 0
esdc2a    10993 "IONE 1 2    "   18.00 "2" : #9 0.02 50 0.01 0.1 0.75 7.21 -7.21 0.2 3.5 0 0.15 0 1.76 0.1722 2.3467 0.6888 0.6889 0
hygov     10993 "IONE 1 2    "   18.00 "2" : #9 0.05 0.6674 9.7832 0.05 0.4 0.167 1 0 1.1921 1.25 0.5 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10993 "IONE 1 2    "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10994 "IONE 1 3    "   13.80 "1" : #9 mva=30.93 6 0.3552 0.1506 2.1603 0 1.2815 0.832 0.466 0.3156 0.2118 0.1541 0.5867 0 0 0
esdc1a    10994 "IONE 1 3    "   13.80 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0337 1 0 2.4104 0.1278 3.2139 0.3833 0 1
hygov     10994 "IONE 1 3    "   13.80 "1" : #9 0.05 0.3592 5.5406 0.05 0.33 0.2 1 0 0.6356 1.25 1 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10994 "IONE 1 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10995 "IONE 1 4    "   13.80 "1" : #9 mva=25.0718 6 0.1538 0.166 3.712 0 1.2137 0.7878 0.3414 0.1993 0.0916 0.2761 0.6698 0 0 0
ieeet1    10995 "IONE 1 4    "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.8533 0.0875 3.8044 0.401 0
hygov     10995 "IONE 1 4    "   13.80 "1" : #9 0.04 0.9177 2.8768 0.05 0.4 0.1 1 0 1.7143 1.2 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10995 "IONE 1 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10998 "LAKEBAY 3 2 "   18.00 "1" : #9 mva=34.2506 6 0.4888 0.2991 3.2622 0 1.1662 0.7568 0.4427 0.39 0.1877 0.164 0.5843 0 0 0
esdc2a    10998 "LAKEBAY 3 2 "   18.00 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 1.17 -1.17 0.2 1 0 0.15 0 1.33 0.2299 1.7733 0.9196 0.9197 0
hygov     10998 "LAKEBAY 3 2 "   18.00 "1" : #9 0.05 0.5946 2.8715 0.041667 0.4 0.07 1 0 0.3133 1.25 0 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10998 "LAKEBAY 3 2 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    10998 "LAKEBAY 3 2 "   18.00 "2" : #9 mva=28.9131 6 0.1127 0.1992 3.0563 0 1.2161 0.7894 0.4908 0.3952 0.1437 0.1321 0.429 0 0 0
scrx      10998 "LAKEBAY 3 2 "   18.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     10998 "LAKEBAY 3 2 "   18.00 "2" : #9 0.05 0.9727 8.929 0.041667 0.33 0.167 1 0 0.703 1.2 1 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    10998 "LAKEBAY 3 2 "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11005 "GOLDENDALE 5 6"   13.80 "1" : #9 mva=171.014 3.24735 0 0 2.3036 2.1303 0.2024 0.4655 0.148 0.1136 4.1237 0.8793 0.0431 0.0936 0.1918 0.7537 0 0
esst4b    11005 "GOLDENDALE 5 6"   13.80 "1" : #9 0 3.1198 3.1198 0 1 -1 1 0 1 -1 0 5.504 0 0 0.08 0 6.5642 999
ggov1     11005 "GOLDENDALE 5 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3197 1.1528 0.2 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11005 "GOLDENDALE 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11006 "GOLDENDALE 5 7"   13.80 "1" : #9 mva=185.88 6.30639 0 0 2.4647 2.2603 0.3777 0.7763 0.2811 0.2197 5.1063 0.5678 0.0453 0.0826 0.0565 0.3063 0 0
esst4b    11006 "GOLDENDALE 5 7"   13.80 "1" : #9 0 3.5143 3.5143 0 1 -1 1 0 1 -1 0 5.3399 0 0 0.08 0 8.6495 999
ggov1     11006 "GOLDENDALE 5 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.7786 2 0 1 1 0.15 0.4752 2.4137 0.1795 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11006 "GOLDENDALE 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11008 "SHELTON 4 2 "   18.00 "1" : #9 mva=27.1004 6 0.4397 0.3743 3.3088 0 0.7612 0.4926 0.2438 0.21 0.1283 0.2861 0.9155 0 0 0
scrx      11008 "SHELTON 4 2 "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11008 "SHELTON 4 2 "   18.00 "1" : #9 0.05 0.2532 8.0132 0.4 0.33 0.167 1 0 1.3594 1.2 0.5 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11008 "SHELTON 4 2 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11009 "SHELTON 4 3 "   24.00 "1" : #9 mva=22.4575 6 0.0731 0.1085 3.1018 0 1.2354 0.802 0.3346 0.1923 0.1641 0.1614 0.5908 0 0 0
scrx      11009 "SHELTON 4 3 "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11009 "SHELTON 4 3 "   24.00 "1" : #9 0.05 0.2187 7.5334 0.2 0.4 0.167 1 0 0.8741 1.2 0.2 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11009 "SHELTON 4 3 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11009 "SHELTON 4 3 "   24.00 "2" : #9 mva=19.2 6 0.2295 0.1716 2.6441 0 0.8373 0.5422 0.3463 0.2507 0.1008 0.1477 0.648 0 0 0
esdc1a    11009 "SHELTON 4 3 "   24.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0622 1 0 2.3482 0.1356 3.1309 0.4067 0 1
hygov     11009 "SHELTON 4 3 "   24.00 "2" : #9 0.05 0.9904 9.0505 0.2 0.4 0.167 1 0 0.8542 1.2 1 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11009 "SHELTON 4 3 "   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11014 "GRAND COULEE 4"   13.80 "1" : #9 mva=1169.43 6 0.5136 0.1947 3.87 0 1 0.6484 0.323 0.2221 0.1132 0.0645 0.4413 0 0 0
scrx      11014 "GRAND COULEE 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11014 "GRAND COULEE 4"   13.80 "1" : #9 0.05 0.4916 8.7239 0.05 0.5 0.07 1 0 0.4043 1.2 0.2 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11014 "GRAND COULEE 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11015 "GRAND COULEE 5"   13.80 "1" : #9 mva=1277.21 6 0.5515 0.2684 3.965 0 1 0.6484 0.3 0.2764 0.0773 0.1513 0.3924 0 0 0
scrx      11015 "GRAND COULEE 5"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11015 "GRAND COULEE 5"   13.80 "1" : #9 0.05 0.8745 9.171 0.2 0.4 0.07 1 0 1.7851 1.2 0 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11015 "GRAND COULEE 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11016 "GRAND COULEE 6"   13.80 "1" : #9 mva=1357.65 6 0.5833 0.0934 2.5597 0 1 0.6484 0.4358 0.3295 0.1936 0.2312 0.631 0 0 0
scrx      11016 "GRAND COULEE 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11016 "GRAND COULEE 6"   13.80 "1" : #9 0.07 0.8392 5.8439 0.05 0.5 0.07 1 0 0.6691 1.2 1 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11016 "GRAND COULEE 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11017 "GRAND COULEE 7"   13.80 "1" : #9 mva=1214.02 6 0.4486 0.342 2.9191 0 1 0.6484 0.2633 0.1903 0.1154 0.069 0.3005 0 0 0
scrx      11017 "GRAND COULEE 7"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11017 "GRAND COULEE 7"   13.80 "1" : #9 0.05 0.6678 4.6769 0.04 0.33 0.167 1 0 1.6238 1.2 0 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11017 "GRAND COULEE 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11018 "GRAND COULEE 8"   13.80 "1" : #9 mva=1082.5 6 0.4089 0.4871 2.682 0 1 0.6484 0.4998 0.2903 0.0854 0.2795 0.7096 0 0 0
scrx      11018 "GRAND COULEE 8"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11018 "GRAND COULEE 8"   13.80 "1" : #9 0.07 0.8439 6.4565 0.05 0.5 0.167 1 0 1.8268 1.2 0.5 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11018 "GRAND COULEE 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11019 "GRAND COULEE 9"   13.80 "1" : #9 mva=1299.87 6 0.5807 0.1545 2.4233 0 1 0.6484 0.3011 0.2183 0.1863 0.265 0.6396 0 0 0
ieeet1    11019 "GRAND COULEE 9"   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.9456 0.0804 3.9275 0.3685 0
hygov     11019 "GRAND COULEE 9"   13.80 "1" : #9 0.07 0.7944 9.9524 0.2 0.33 0.167 1 0 1.0296 1.2 0 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11019 "GRAND COULEE 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11020 "GRAND COULEE 10"   20.00 "1" : #9 mva=59.0651 6 0.4352 0.4945 3.7837 0 0.9013 0.584 0.449 0.2895 0.1408 0.055 0.351 0 0 0
scrx      11020 "GRAND COULEE 10"   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11020 "GRAND COULEE 10"   20.00 "1" : #9 0.05 0.8608 4.0022 0.05 0.4 0.2 1 0 1.872 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11020 "GRAND COULEE 10"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11021 "GRAND COULEE 11"   22.00 "1" : #9 mva=56.7747 6 0.4049 0.578 2.5732 0 1.0977 0.7122 0.3158 0.2723 0.1767 0.1078 0.355 0 0 0
scrx      11021 "GRAND COULEE 11"   22.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11021 "GRAND COULEE 11"   22.00 "1" : #9 0.05 0.8334 2.9193 0.4 0.4 0.1 1 0 1.1611 1.2 0 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11021 "GRAND COULEE 11"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11022 "GRAND COULEE 12"   18.00 "1" : #9 mva=61.8724 6 0.1377 0.5746 3.5398 0 0.8993 0.5827 0.2158 0.1872 0.1316 0.1814 0.6694 0 0 0
scrx      11022 "GRAND COULEE 12"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11022 "GRAND COULEE 12"   18.00 "1" : #9 0.05 0.9051 4.8949 0.4 0.4 0.167 1 0 0.8447 1.2 0.2 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11022 "GRAND COULEE 12"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11023 "GRAND COULEE 13"   13.80 "1" : #9 mva=66.305 6 0.1011 0.2483 2.0043 0 1.074 0.6967 0.3379 0.2896 0.1311 0.1162 0.4857 0 0 0
esdc1a    11023 "GRAND COULEE 13"   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0194 1 0 2.3214 0.1349 3.0952 0.4046 0 1
hygov     11023 "GRAND COULEE 13"   13.80 "1" : #9 0.05 0.3704 4.6281 0.05 0.4 0.167 1 0 1.3339 1.2 0.2 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11023 "GRAND COULEE 13"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11024 "GRAND COULEE 14"   13.80 "1" : #9 mva=75.1242 6 0.3487 0.4459 2.7811 0 0.978 0.6341 0.2014 0.1287 0.109 0.0537 0.4241 0 0 0
ieeet1    11024 "GRAND COULEE 14"   13.80 "1" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9868 0.0854 3.9824 0.3912 0
hygov     11024 "GRAND COULEE 14"   13.80 "1" : #9 0.07 0.9799 4.7465 0.04 0.5 0.07 1 0 1.4178 1.2 0.2 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11024 "GRAND COULEE 14"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11025 "GRAND COULEE 15"   13.80 "1" : #9 mva=61.6152 6 0.5558 0.4252 2.6783 0 0.9342 0.6055 0.3762 0.2479 0.0971 0.251 0.764 0 0 0
esdc1a    11025 "GRAND COULEE 15"   13.80 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0733 1 0 2.2978 0.1253 3.0638 0.3759 0 1
hygov     11025 "GRAND COULEE 15"   13.80 "1" : #9 0.05 0.7321 6.1246 0.05 0.5 0.167 1 0 1.5633 1.2 1 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11025 "GRAND COULEE 15"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11031 "FERNDALE 2 5"   18.00 "1" : #9 mva=125.948 3.49793 0 0 1.9544 1.8485 0.1982 0.3142 0.1438 0.1102 7.376 0.4786 0.0437 0.0459 0.0331 0.2455 0 0
expic1    11031 "FERNDALE 2 5"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0953 0 0 0 1 0 1.2 0 5.3025 0 0.08
ggov1     11031 "FERNDALE 2 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 9.5255 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11031 "FERNDALE 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11032 "FERNDALE 2 6"   24.00 "1" : #9 mva=114.43 2.49363 0 0 1.984 1.8724 0.1923 0.2988 0.1499 0.1151 7.7152 0.8553 0.065 0.0562 0.0178 0.3159 0 0
expic1    11032 "FERNDALE 2 6"   24.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0604 0 0 0 1 0 1.2 0 6.0678 0 0.08
ggov1     11032 "FERNDALE 2 6"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.375 0.112 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11032 "FERNDALE 2 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11033 "FERNDALE 2 7"   13.20 "1" : #9 mva=118.262 2.36225 0 0 2.4907 2.2812 0.1687 0.2812 0.1379 0.1055 8.874 1.0672 0.0576 0.0912 0.1575 0.6283 0 0
esst4b    11033 "FERNDALE 2 7"   13.20 "1" : #9 0 3.4521 3.4521 0 1 -1 1 0 1 -1 0 6.1843 0 0 0.08 0 6.5327 999
ggov1     11033 "FERNDALE 2 7"   13.20 "1" : #9 0.05 1 1 0.05 -0.05 10 0.8334 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11033 "FERNDALE 2 7"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11037 "CONCRETE 2 1"  138.00 "1" : #9 mva=12 6 0.2408 0.3366 2.4821 0 0.7127 0.461 0.2531 0.2438 0.1929 0.1757 0.4889 0 0 0
scrx      11037 "CONCRETE 2 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11037 "CONCRETE 2 1"  138.00 "1" : #9 0.05 0.9291 8.4563 0.05 0.4 0.167 1 0 1.5384 1.2 1 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11037 "CONCRETE 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11037 "CONCRETE 2 1"  138.00 "2" : #9 mva=71.3784 6 0.5425 0.583 3.3889 0 0.9492 0.6153 0.288 0.2335 0.0787 0.1711 0.5222 0 0 0
scrx      11037 "CONCRETE 2 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11037 "CONCRETE 2 1"  138.00 "2" : #9 0.04 0.5239 7.1163 0.05 0.5 0.167 1 0 0.6935 1.25 0 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11037 "CONCRETE 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11037 "CONCRETE 2 1"  138.00 "3" : #9 mva=72.3428 6 0.1565 0.2044 2.5442 0 0.9597 0.6221 0.2234 0.1687 0.1401 0.2133 0.525 0 0 0
scrx      11037 "CONCRETE 2 1"  138.00 "3" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11037 "CONCRETE 2 1"  138.00 "3" : #9 0.05 0.634 9.9321 0.4 0.33 0.167 1 0 1.4451 1.2 1 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11037 "CONCRETE 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11041 "METALINE FALLS 4"   13.80 "1" : #9 mva=233.04 6 0.4673 0.4412 2.5639 0 1 0.6484 0.256 0.1504 0.1285 0.0726 0.5005 0 0 0
scrx      11041 "METALINE FALLS 4"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11041 "METALINE FALLS 4"   13.80 "1" : #9 0.05 0.9642 5.7139 0.05 0.33 0.07 1 0 0.9142 1.2 0 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11041 "METALINE FALLS 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11042 "METALINE FALLS 5"   13.80 "1" : #9 mva=173.3 6 0.4152 0.2035 2.9484 0 1 0.6484 0.4123 0.387 0.1193 0.061 0.4297 0 0 0
esdc1a    11042 "METALINE FALLS 5"   13.80 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0138 1 0 2.484 0.1242 3.3119 0.3725 0 1
hygov     11042 "METALINE FALLS 5"   13.80 "1" : #9 0.05 0.9436 7.6072 0.05 0.4 0.167 1 0 0.7279 1.2 0 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11042 "METALINE FALLS 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11043 "METALINE FALLS 6"   13.80 "1" : #9 mva=173.886 6 0.2965 0.5051 2.4229 0 1 0.6484 0.4104 0.2806 0.2072 0.2784 0.7864 0 0 0
scrx      11043 "METALINE FALLS 6"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11043 "METALINE FALLS 6"   13.80 "1" : #9 0.07 0.5916 3.747 0.05 0.5 0.07 1 0 1.2367 1.2 1 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11043 "METALINE FALLS 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11044 "METALINE FALLS 7"   18.00 "1" : #9 mva=198.616 6 0.3645 0.0777 2.03 0 1 0.6484 0.2602 0.1894 0.1767 0.1711 0.5583 0 0 0
scrx      11044 "METALINE FALLS 7"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11044 "METALINE FALLS 7"   18.00 "1" : #9 0.05 0.7216 8.8772 0.2 0.33 0.1 1 0 0.4563 1.2 1 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11044 "METALINE FALLS 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11045 "METALINE FALLS 8"   22.00 "1" : #9 mva=213.536 6 0.1311 0.3453 2.7299 0 1 0.6484 0.4892 0.3808 0.1732 0.2942 0.6569 0 0 0
scrx      11045 "METALINE FALLS 8"   22.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11045 "METALINE FALLS 8"   22.00 "1" : #9 0.05 0.8503 5.0507 0.2 0.33 0.07 1 0 1.9492 1.2 1 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11045 "METALINE FALLS 8"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11046 "METALINE FALLS 9"   13.80 "1" : #9 mva=205.09 6 0.3186 0.1752 2.6723 0 1 0.6484 0.3522 0.3295 0.1605 0.0898 0.2787 0 0 0
scrx      11046 "METALINE FALLS 9"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11046 "METALINE FALLS 9"   13.80 "1" : #9 0.05 0.841 5.0136 0.2 0.5 0.167 1 0 0.6073 1.2 0 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11046 "METALINE FALLS 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11047 "COULEE CITY 2 1"  138.00 "1" : #9 mva=31.7749 6 0.1031 0.201 3.5595 0 1.1572 0.751 0.3683 0.2236 0.1388 0.1476 0.4596 0 0 0
scrx      11047 "COULEE CITY 2 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11047 "COULEE CITY 2 1"  138.00 "1" : #9 0.07 0.3937 4.6186 0.05 0.5 0.07 1 0 1.0464 1.2 0.5 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11047 "COULEE CITY 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11050 "VANCOUVER 18 3"   13.80 "1" : #9 mva=301.425 5 0 0 1.7141 1.6546 0.2152 0.2469 0.1795 0.1387 6.965 0.8934 0.0591 0.0593 0.1173 0.4378 0 0
exac2     11050 "VANCOUVER 18 3"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 22.5728 -22.5728 1.3 4 0 0.49 1 0 0 1 10 3.3552 0.0048 4.4736 0.0152 0
ggov1     11050 "VANCOUVER 18 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.9736 2 0 1 1 0.15 0.0195 1.5 0.1676 0.3 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11050 "VANCOUVER 18 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11054 "FORD 2 1    "  138.00 "1" : #9 mva=12 6 0.2012 0.2581 2.3492 0 1.3764 0.894 0.631 0.5175 0.0927 0.1284 0.2744 0 0 0
scrx      11054 "FORD 2 1    "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11054 "FORD 2 1    "  138.00 "1" : #9 0.07 0.9286 2.9109 0.05 0.33 0.07 1 0 1.2767 1.2 1 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11054 "FORD 2 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11054 "FORD 2 1    "  138.00 "2" : #9 mva=12 6 0.1051 0.1418 3.3961 0 1.3569 0.8812 0.4377 0.3477 0.0781 0.21 0.7109 0 0 0
scrx      11054 "FORD 2 1    "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11054 "FORD 2 1    "  138.00 "2" : #9 0.07 0.7057 2.759 0.05 0.5 0.167 1 0 0.4793 1.2 1 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11054 "FORD 2 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11054 "FORD 2 1    "  138.00 "3" : #9 mva=8.98253 6 0.4254 0.4009 1.5775 0 1.1707 0.7598 0.328 0.2751 0.0921 0.2304 0.745 0 0 0
scrx      11054 "FORD 2 1    "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11054 "FORD 2 1    "  138.00 "3" : #9 0.05 0.2571 3.1922 0.041667 0.4 0.07 1 0 0.3079 1.25 0.2 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11054 "FORD 2 1    "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11054 "FORD 2 1    "  138.00 "4" : #9 mva=9.72764 6 0.4615 0.1258 3.7688 0 1.0269 0.6659 0.3963 0.3022 0.1484 0.2417 0.7905 0 0 0
esdc2a    11054 "FORD 2 1    "  138.00 "4" : #9 0.02 50 0.01 0.1 0.75 0.4 -0.4 1 1 0 0.15 0 1.76 0.1608 2.3467 0.6432 0.6431 0
hygov     11054 "FORD 2 1    "  138.00 "4" : #9 0.05 0.4572 8.6963 0.04 0.4 0.07 1 0 1.5111 1.25 1 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11054 "FORD 2 1    "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11062 "PASCO 3 1   "  138.00 "1" : #9 mva=14.4397 7.23467 0 0 2.2824 2.1131 0.3103 0.6581 0.2472 0.1927 9.8299 0.667 0.0415 0.0607 0.143 0.4799 0 0
esst4b    11062 "PASCO 3 1   "  138.00 "1" : #9 0 3.2769 3.2769 0.01 1 -1 1 0 1 -1 0 6.5371 0 0 0.08 0 7.4711 999
ggov1     11062 "PASCO 3 1   "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.8619 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11062 "PASCO 3 1   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11062 "PASCO 3 1   "  138.00 "2" : #9 mva=12.632 7.35152 0 0 2.0057 1.8899 0.381 0.7023 0.2195 0.1706 4.1231 0.5001 0.0563 0.0499 0.2348 0.7421 0 0
esst4b    11062 "PASCO 3 1   "  138.00 "2" : #9 0 3.4861 3.4861 0.01 1 -1 1 0 1 -1 0 5.256 0 0 0.08 0 7.912 999
ggov1     11062 "PASCO 3 1   "  138.00 "2" : #9 0.05 1 1 0.05 -0.05 1.9669 2 0 1 1 0.15 0.2992 1.2288 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11062 "PASCO 3 1   "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11062 "PASCO 3 1   "  138.00 "3" : #9 mva=13.5158 5.85441 0 0 2.1986 2.0456 0.4075 0.6554 0.3278 0.2569 5.2091 0.5492 0.0611 0.0472 0.0239 0.4313 0 0
esst4b    11062 "PASCO 3 1   "  138.00 "3" : #9 0 3.083 3.083 0.01 1 -1 1 0 1 -1 0 5.644 0 0 0.08 0 7.2017 999
ggov1     11062 "PASCO 3 1   "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11062 "PASCO 3 1   "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11062 "PASCO 3 1   "  138.00 "4" : #9 mva=12.6257 2.79255 0 0 2.2261 2.0678 0.1914 0.3797 0.13 0.0992 4.7959 0.406 0.0621 0.0599 0.0231 0.2546 0 0
esst4b    11062 "PASCO 3 1   "  138.00 "4" : #9 0 3.5292 3.5292 0 1 -1 1 0 1 -1 0 5.5853 0 0 0.08 0 7.824 999
ggov1     11062 "PASCO 3 1   "  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 0.3966 0 1 1 0.15 0.5 1.9829 0.131 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11062 "PASCO 3 1   "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11072 "LONGVIEW 5 3"   13.80 "1" : #9 mva=217.043 3.89698 0 0 2.3627 2.178 0.3221 0.7275 0.1591 0.1224 5.417 0.7382 0.0505 0.0598 0.1726 0.4792 0 0
esst4b    11072 "LONGVIEW 5 3"   13.80 "1" : #9 0 3.9311 3.9311 0 1 -1 1 0 1 -1 0 6.5074 0 0 0.08 0 6.0443 999
ggov1     11072 "LONGVIEW 5 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9714 0.2 0.3 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11072 "LONGVIEW 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    11073 "LONGVIEW 5 4"   18.00 "1" : #9 mva=217.259 3.94735 0 0 2.1064 1.9712 0.169 0.391 0.1343 0.1026 9.4936 1.2984 0.0568 0.0503 0.0496 0.2008 0 0
esst4b    11073 "LONGVIEW 5 4"   18.00 "1" : #9 0 3.5651 3.5651 0 1 -1 1 0 1 -1 0 6.0655 0 0 0.08 0 7.6377 999
ggov1     11073 "LONGVIEW 5 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 6.7685 2 0 1 1 0.15 0.0467 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    11073 "LONGVIEW 5 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11077 "PATEROS 4   "   24.00 "1" : #9 mva=148.121 6 0.5705 0.2974 2.0774 0 1 0.6484 0.3291 0.3067 0.1108 0.1321 0.5463 0 0 0
ieeet1    11077 "PATEROS 4   "   24.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.8699 0.0818 3.8265 0.3751 0
hygov     11077 "PATEROS 4   "   24.00 "1" : #9 0.07 0.541 3.1765 0.05 0.4 0.07 1 0 1.0666 1.2 0.5 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11077 "PATEROS 4   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11078 "PATEROS 5   "   13.80 "1" : #9 mva=129.985 6 0.3739 0.582 3.052 0 1 0.6484 0.3545 0.2687 0.122 0.0887 0.5214 0 0 0
scrx      11078 "PATEROS 5   "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     11078 "PATEROS 5   "   13.80 "1" : #9 0.05 0.4319 8.575 0.2 0.33 0.167 1 0 1.5044 1.2 1 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11078 "PATEROS 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11079 "PATEROS 6   "   13.80 "1" : #9 mva=146.731 6 0.4435 0.2413 3.6111 0 1 0.6484 0.3826 0.3573 0.0981 0.1169 0.3132 0 0 0
esdc1a    11079 "PATEROS 6   "   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0676 1 0 2.2841 0.1372 3.0455 0.4116 0 1
hygov     11079 "PATEROS 6   "   13.80 "1" : #9 0.05 0.5737 8.2497 0.4 0.4 0.167 1 0 1.4836 1.2 1 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11079 "PATEROS 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11080 "PATEROS 7   "   13.80 "1" : #9 mva=154.9 6 0.4651 0.3293 2.6353 0 1 0.6484 0.367 0.249 0.2442 0.1485 0.4165 0 0 0
scrx      11080 "PATEROS 7   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11080 "PATEROS 7   "   13.80 "1" : #9 0.05 0.2386 7.2277 0.05 0.4 0.07 1 0 1.8836 1.2 0 0.0715 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11080 "PATEROS 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11081 "PATEROS 8   "   24.00 "1" : #9 mva=178.438 6 0.1701 0.2818 3.1691 0 1 0.6484 0.2206 0.1466 0.1205 0.2619 0.8317 0 0 0
ieeet1    11081 "PATEROS 8   "   24.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5762 0.0801 3.4349 0.3671 0
hygov     11081 "PATEROS 8   "   24.00 "1" : #9 0.05 0.312 2.5728 0.4 0.4 0.167 1 0 1.0864 1.2 0.2 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11081 "PATEROS 8   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    11082 "PATEROS 9   "   13.80 "1" : #9 mva=164.436 6 0.5023 0.1181 3.3658 0 1 0.6484 0.4235 0.3713 0.1896 0.1216 0.3856 0 0 0
scrx      11082 "PATEROS 9   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     11082 "PATEROS 9   "   13.80 "1" : #9 0.04 0.9454 3.4643 0.4 0.5 0.07 1 0 0.5639 1.25 0 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    11082 "PATEROS 9   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13454 "BLUE RIVER 2"  138.00 "1" : #9 mva=54.771 6 0.1911 0.3937 3.4355 0 0.9631 0.6243 0.4346 0.4057 0.1393 0.0883 0.2574 0 0 0
esdc1a    13454 "BLUE RIVER 2"  138.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0321 1 0 2.4043 0.1217 3.2057 0.3651 0 1
hygov     13454 "BLUE RIVER 2"  138.00 "1" : #9 0.05 0.6715 6.306 0.05 0.5 0.167 1 0 0.3917 1.2 0 0.074 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13454 "BLUE RIVER 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13454 "BLUE RIVER 2"  138.00 "2" : #9 mva=38.5438 6 0.1933 0.5146 2.8387 0 1.0359 0.6718 0.3156 0.2943 0.1006 0.1267 0.4237 0 0 0
scrx      13454 "BLUE RIVER 2"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13454 "BLUE RIVER 2"  138.00 "2" : #9 0.05 0.6995 2.0411 0.05 0.5 0.07 1 0 0.9147 1.25 1 0.0766 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13454 "BLUE RIVER 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13454 "BLUE RIVER 2"  138.00 "3" : #9 mva=46.6573 6 0.2477 0.5572 2.5634 0 1.0239 0.664 0.2996 0.1765 0.1572 0.2245 0.5376 0 0 0
ieeet1    13454 "BLUE RIVER 2"  138.00 "3" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5585 0.0805 3.4113 0.3691 0
hygov     13454 "BLUE RIVER 2"  138.00 "3" : #9 0.07 0.6913 9.3317 0.05 0.5 0.2 1 0 0.6067 1.2 0.5 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13454 "BLUE RIVER 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13460 "KENO 2      "  138.00 "1" : #9 mva=25.7988 6 0.4355 0.5579 3.7195 0 1.3253 0.8606 0.4879 0.3811 0.2283 0.1315 0.2869 0 0 0
scrx      13460 "KENO 2      "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13460 "KENO 2      "  138.00 "1" : #9 0.04 0.7055 8.1959 0.05 0.5 0.167 1 0 1.9234 1.25 0.2 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13460 "KENO 2      "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13460 "KENO 2      "  138.00 "2" : #9 mva=49.9785 6 0.4816 0.5253 2.0156 0 1.1181 0.7255 0.3182 0.3157 0.0977 0.1318 0.4137 0 0 0
esdc1a    13460 "KENO 2      "  138.00 "2" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0545 1 0 2.3969 0.1352 3.1958 0.4056 0 1
hygov     13460 "KENO 2      "  138.00 "2" : #9 0.05 0.6187 7.6687 0.05 0.5 0.1 1 0 1.8897 1.2 1 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13460 "KENO 2      "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13460 "KENO 2      "  138.00 "3" : #9 mva=67.1511 6 0.4348 0.2224 3.9795 0 1.0789 0.6999 0.4328 0.2647 0.102 0.195 0.738 0 0 0
scrx      13460 "KENO 2      "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13460 "KENO 2      "  138.00 "3" : #9 0.05 0.2955 6.9681 0.4 0.33 0.07 1 0 1.2297 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13460 "KENO 2      "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "1" : #9 mva=48.1201 2.29748 0 0 2.3235 2.1464 0.5155 0.7719 0.3566 0.2799 7.0743 0.5026 0.0551 0.0618 0.1464 0.4058 0 0
esst4b    13462 "CLATSKANIE 2 1"  138.00 "1" : #9 0 3.6144 3.6144 0 1 -1 1 0 1 -1 0 6.1943 0 0 0.08 0 6.2835 999
ggov1     13462 "CLATSKANIE 2 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 2.538 0.1073 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "2" : #9 mva=40.7284 1.79791 0 0 1.6795 1.6267 0.2639 0.4457 0.1188 0.0903 7.7252 1.4961 0.0675 0.068 0.0972 0.5973 0 0
esst4b    13462 "CLATSKANIE 2 1"  138.00 "2" : #9 0 3.5366 3.5366 0.01 1 -1 1 0 1 -1 0 5.8319 0 0 0.08 0 6.6128 999
ggov1     13462 "CLATSKANIE 2 1"  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3943 0.1782 0.3 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "3" : #9 mva=38.6558 7.34415 0 0 2.5511 2.33 0.4762 0.7451 0.3383 0.2653 6.7573 1.0828 0.0444 0.0609 0.1873 0.5962 0 0
esst4b    13462 "CLATSKANIE 2 1"  138.00 "3" : #9 0 3.7501 3.7501 0.01 1 -1 1 0 1 -1 0 5.6894 0 0 0.08 0 6.0967 999
ggov1     13462 "CLATSKANIE 2 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3014 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "4" : #9 mva=41.3809 2.9537 0 0 2.4088 2.2152 0.3526 0.5565 0.2729 0.2131 5.8632 1.2897 0.0688 0.0774 0.144 0.5588 0 0
exac2     13462 "CLATSKANIE 2 1"  138.00 "4" : #9 0.041667 1 1 1000 0.041667 10.8157 -10.8157 1 24.2953 -24.2953 0.55 4 0 0.49 1 0 0 1 10 3.8899 0.0021 5.1866 0.0124 0
ggov1     13462 "CLATSKANIE 2 1"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 10 6.052 0 1 1 0.15 0.3692 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "5" : #9 mva=43.7662 1.25601 0 0 1.3945 1.3967 0.1742 0.2031 0.1007 0.0759 4.058 1.0925 0.0576 0.0834 0.1578 0.5066 0 0
esst4b    13462 "CLATSKANIE 2 1"  138.00 "5" : #9 0 3.4165 3.4165 0 1 -1 1 0 1 -1 0 6.03 0 0 0.08 0 8.776 999
ggov1     13462 "CLATSKANIE 2 1"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1602 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13462 "CLATSKANIE 2 1"  138.00 "6" : #9 mva=45.163 3.4399 0 0 2.2812 2.1122 0.3898 0.535 0.3184 0.2494 8.5652 1.2098 0.0542 0.0992 0.147 0.4461 0 0
esst4b    13462 "CLATSKANIE 2 1"  138.00 "6" : #9 0 3.0291 3.0291 0 1 -1 1 0 1 -1 0 5.4078 0 0 0.08 0 8.235 999
ggov1     13462 "CLATSKANIE 2 1"  138.00 "6" : #9 0.04 1 1 0.05 -0.05 7.6947 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13462 "CLATSKANIE 2 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13475 "UMATILLA 2 6"   13.80 "1" : #9 mva=174.088 6 0.1174 0.2592 3.7167 0 1 0.6484 0.3916 0.2875 0.1923 0.1117 0.243 0 0 0
esdc1a    13475 "UMATILLA 2 6"   13.80 "1" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0716 1 0 2.3493 0.1394 3.1323 0.4182 0 1
hygov     13475 "UMATILLA 2 6"   13.80 "1" : #9 0.07 0.3262 6.743 0.05 0.5 0.1 1 0 1.3903 1.25 0.5 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13475 "UMATILLA 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13476 "UMATILLA 2 7"   13.80 "1" : #9 mva=196.064 6 0.5401 0.0435 2.9289 0 1 0.6484 0.4882 0.3433 0.1433 0.1258 0.3187 0 0 0
esdc2a    13476 "UMATILLA 2 7"   13.80 "1" : #9 0 9.3 0.041667 0.11 0.75 1.17 -1.17 0.2 1 0 1 0 1.76 0.1869 2.3467 0.7476 0.7475 0
hygov     13476 "UMATILLA 2 7"   13.80 "1" : #9 0.05 0.9792 5.6833 0.05 0.33 0.07 1 0 1.4319 1.2 0.5 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13476 "UMATILLA 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13477 "UMATILLA 2 8"   18.00 "1" : #9 mva=177.069 6 0.2811 0.4415 3.4381 0 1 0.6484 0.4185 0.2479 0.1707 0.2977 0.9266 0 0 0
scrx      13477 "UMATILLA 2 8"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13477 "UMATILLA 2 8"   18.00 "1" : #9 0.05 0.5958 3.5228 0.4 0.5 0.167 1 0 0.793 1.2 0.5 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13477 "UMATILLA 2 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13478 "UMATILLA 2 9"   13.80 "1" : #9 mva=222.634 6 0.1732 0.2977 2.8923 0 1 0.6484 0.4744 0.365 0.1198 0.1599 0.6241 0 0 0
esdc2a    13478 "UMATILLA 2 9"   13.80 "1" : #9 0.02 50 0.01 0.1 0.5 1.17 -1.17 1 1 0 0.15 0 1.33 0.2012 1.7733 0.8048 0.8047 0
hygov     13478 "UMATILLA 2 9"   13.80 "1" : #9 0.05 0.9234 9.4659 0.04 0.33 0.167 1 0 0.331 1.2 0.2 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13478 "UMATILLA 2 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13479 "UMATILLA 2 10"   13.80 "1" : #9 mva=216.379 6 0.5791 0.2049 3.941 0 1 0.6484 0.3436 0.2408 0.1332 0.2793 0.878 0 0 0
esdc2a    13479 "UMATILLA 2 10"   13.80 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 7.21 -7.21 0.2 1 0 1 0 1.33 0.2104 1.7733 0.8416 0.8415 0
hygov     13479 "UMATILLA 2 10"   13.80 "1" : #9 0.05 0.2041 9.3816 0.4 0.5 0.167 1 0 0.3194 1.25 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13479 "UMATILLA 2 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13480 "UMATILLA 2 11"   18.00 "1" : #9 mva=216.224 6 0.4265 0.4068 2.2739 0 1 0.6484 0.4267 0.3309 0.1112 0.2201 0.7496 0 0 0
esdc2a    13480 "UMATILLA 2 11"   18.00 "1" : #9 0 9.3 0.041667 0.11 0.75 1.17 -1.17 1 1 0 0.15 0 2.36 0.1618 3.1467 0.6472 0.6472 0
hygov     13480 "UMATILLA 2 11"   18.00 "1" : #9 0.05 0.5669 9.9377 0.05 0.5 0.07 1 0 0.8195 1.2 0.2 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13480 "UMATILLA 2 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13488 "LOWELL 1 1  "  345.00 "1" : #9 mva=61.0099 6 0.3088 0.3915 2.7498 0 1.117 0.7247 0.3052 0.2026 0.1758 0.2233 0.5337 0 0 0
ieeet1    13488 "LOWELL 1 1  "  345.00 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.7163 0.0863 3.6217 0.3955 0
hygov     13488 "LOWELL 1 1  "  345.00 "1" : #9 0.05 0.3516 3.6588 0.4 0.4 0.167 1 0 0.837 1.2 0.5 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13488 "LOWELL 1 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13488 "LOWELL 1 1  "  345.00 "2" : #9 mva=65.0521 6 0.4729 0.2587 3.7311 0 0.9283 0.6016 0.4171 0.3231 0.2106 0.1852 0.5741 0 0 0
esdc1a    13488 "LOWELL 1 1  "  345.00 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0374 1 0 2.4339 0.1365 3.2452 0.4094 0 1
hygov     13488 "LOWELL 1 1  "  345.00 "2" : #9 0.04 0.536 5.1791 0.05 0.5 0.167 1 0 0.3204 1.2 0 0.0784 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13488 "LOWELL 1 1  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13489 "LOWELL 1 2  "  138.00 "1" : #9 mva=27 6 0.5104 0.5575 2.3601 0 0.8353 0.5409 0.2684 0.2244 0.1769 0.2824 0.7171 0 0 0
ieeet1    13489 "LOWELL 1 2  "  138.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5891 0.0881 3.4522 0.4037 0
hygov     13489 "LOWELL 1 2  "  138.00 "1" : #9 0.05 0.7847 6.6144 0.2 0.5 0.167 1 0 0.4699 1.25 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13489 "LOWELL 1 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13499 "THE DALLES 2 4"   13.80 "1" : #9 mva=500.738 6 0.4245 0.4969 2.8637 0 1 0.6484 0.3947 0.2721 0.1674 0.2255 0.4925 0 0 0
scrx      13499 "THE DALLES 2 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13499 "THE DALLES 2 4"   13.80 "1" : #9 0.04 0.5375 9.9172 0.05 0.5 0.07 1 0 0.3248 1.2 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13499 "THE DALLES 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13500 "THE DALLES 2 5"   18.00 "1" : #9 mva=365.65 6 0.2849 0.4524 3.7354 0 1 0.6484 0.3516 0.2504 0.179 0.173 0.5399 0 0 0
esdc1a    13500 "THE DALLES 2 5"   18.00 "1" : #9 0 100 0.01 0 0 1 -1 0 0.9 0.0651 1 0 2.409 0.1214 3.212 0.3642 0 1
hygov     13500 "THE DALLES 2 5"   18.00 "1" : #9 0.04 0.3442 4.6697 0.05 0.33 0.167 1 0 0.6057 1.25 0.2 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13500 "THE DALLES 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13501 "THE DALLES 2 6"   13.20 "1" : #9 mva=442.292 6 0.3158 0.3133 3.2196 0 1 0.6484 0.3349 0.2346 0.148 0.2031 0.4625 0 0 0
ieeet1    13501 "THE DALLES 2 6"   13.20 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9982 0.0898 3.9976 0.4114 0
hygov     13501 "THE DALLES 2 6"   13.20 "1" : #9 0.05 0.6149 2.3364 0.2 0.33 0.1 1 0 1.0021 1.2 0 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13501 "THE DALLES 2 6"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13502 "THE DALLES 2 7"   13.80 "1" : #9 mva=363.694 6 0.178 0.1259 3.8772 0 1 0.6484 0.2498 0.2249 0.1896 0.1631 0.3781 0 0 0
scrx      13502 "THE DALLES 2 7"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13502 "THE DALLES 2 7"   13.80 "1" : #9 0.07 0.5707 8.5065 0.05 0.4 0.167 1 0 0.7682 1.2 1 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13502 "THE DALLES 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13503 "THE DALLES 2 8"   13.80 "1" : #9 mva=413.285 6 0.3191 0.2107 3.4815 0 1 0.6484 0.2093 0.1316 0.1154 0.0937 0.4056 0 0 0
esdc1a    13503 "THE DALLES 2 8"   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.074 1 0 2.4071 0.1278 3.2095 0.3835 0 1
hygov     13503 "THE DALLES 2 8"   13.80 "1" : #9 0.07 0.6347 3.4798 0.4 0.5 0.07 1 0 1.725 1.2 0.2 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13503 "THE DALLES 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13504 "THE DALLES 2 9"   13.20 "1" : #9 mva=370.079 6 0.1635 0.2665 3.5597 0 1 0.6484 0.4778 0.3723 0.0981 0.1142 0.5297 0 0 0
esdc1a    13504 "THE DALLES 2 9"   13.20 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0566 1 0 2.3846 0.1332 3.1795 0.3996 0 1
hygov     13504 "THE DALLES 2 9"   13.20 "1" : #9 0.07 0.2704 3.7761 0.05 0.5 0.2 1 0 1.0446 1.2 0.5 0.074 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13504 "THE DALLES 2 9"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13509 "HERMISTON 3 4"   13.80 "1" : #9 mva=309.231 5 0 0 2.0168 1.8988 0.3364 0.4767 0.2673 0.2086 9.0416 0.3792 0.0556 0.0744 0.1091 0.6201 0 0
esst4b    13509 "HERMISTON 3 4"   13.80 "1" : #9 0 3.5471 3.5471 0 1 -1 1 0 1 -1 0 6.4696 0 0 0.08 0 6.5622 999
ggov1     13509 "HERMISTON 3 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.4925 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13509 "HERMISTON 3 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13510 "HERMISTON 3 5"   18.00 "1" : #9 mva=271.037 4.42885 0 0 1.9889 1.8764 0.2341 0.356 0.2021 0.1567 9.1477 1.1879 0.0604 0.0613 0.0366 0.3173 0 0
esst4b    13510 "HERMISTON 3 5"   18.00 "1" : #9 0 3.1649 3.1649 0 1 -1 1 0 1 -1 0 5.344 0 0 0.08 0 6.7144 999
ggov1     13510 "HERMISTON 3 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 4.0724 2 0 1 1 0.15 0.5 2.3222 0.1593 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13510 "HERMISTON 3 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13511 "HERMISTON 3 6"   18.00 "1" : #9 mva=247.185 4.28345 0 0 2.3226 2.1456 0.3616 0.6282 0.2087 0.162 8.4874 1.1698 0.0652 0.0441 0.2511 0.7511 0 0
esst4b    13511 "HERMISTON 3 6"   18.00 "1" : #9 0 3.2644 3.2644 0 1 -1 1 0 1 -1 0 6.9937 0 0 0.08 0 7.3988 999
ggov1     13511 "HERMISTON 3 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1541 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13511 "HERMISTON 3 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13513 "LOWELL 2 1  "  138.00 "1" : #9 mva=17.2034 6 0.2211 0.317 3.1652 0 1.1374 0.738 0.2705 0.2573 0.2094 0.1941 0.442 0 0 0
ieeet1    13513 "LOWELL 2 1  "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6127 0.0897 3.4836 0.411 0
hygov     13513 "LOWELL 2 1  "  138.00 "1" : #9 0.04 0.7444 6.5566 0.041667 0.5 0.167 1 0 1.692 1.2 0 0.0798 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13513 "LOWELL 2 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13513 "LOWELL 2 1  "  138.00 "2" : #9 mva=15 6 0.1834 0.0672 3.0816 0 0.9294 0.6023 0.4541 0.4504 0.2253 0.1688 0.3951 0 0 0
scrx      13513 "LOWELL 2 1  "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13513 "LOWELL 2 1  "  138.00 "2" : #9 0.05 0.3256 2.4453 0.041667 0.4 0.167 1 0 0.4331 1.2 0 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13513 "LOWELL 2 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13522 "KLAMATH FALLS 4 1"  138.00 "1" : #9 mva=31.8781 1.9502 0 0 2.4744 2.2681 0.1809 0.2016 0.1191 0.0905 6.0589 0.5905 0.0607 0.0497 0.1044 0.3507 0 0
esst4b    13522 "KLAMATH FALLS 4 1"  138.00 "1" : #9 0 3.9168 3.9168 0 1 -1 1 0 1 -1 0 6.0775 0 0 0.08 0 6.844 999
ggov1     13522 "KLAMATH FALLS 4 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.9176 0 1 1 0.15 0.4158 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13522 "KLAMATH FALLS 4 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13522 "KLAMATH FALLS 4 1"  138.00 "2" : #9 mva=43.202 7.41148 0 0 1.9385 1.8357 0.1749 0.2032 0.1473 0.113 8.5839 0.8678 0.0629 0.0906 0.1313 0.5152 0 0
esst4b    13522 "KLAMATH FALLS 4 1"  138.00 "2" : #9 0 3.6601 3.6601 0.01 1 -1 1 0 1 -1 0 5.8314 0 0 0.08 0 6.175 999
ggov1     13522 "KLAMATH FALLS 4 1"  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 1.27 0 1 1 0.15 0.5 1.4701 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13522 "KLAMATH FALLS 4 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13522 "KLAMATH FALLS 4 1"  138.00 "3" : #9 mva=32.4787 7.54686 0 0 1.8783 1.7871 0.193 0.2413 0.1656 0.1276 5.975 0.3941 0.069 0.0773 0.2343 0.6775 0 0
esst4b    13522 "KLAMATH FALLS 4 1"  138.00 "3" : #9 0 3.1889 3.1889 0 1 -1 1 0 1 -1 0 5.0804 0 0 0.08 0 6.4656 999
ggov1     13522 "KLAMATH FALLS 4 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 5.3004 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13522 "KLAMATH FALLS 4 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13522 "KLAMATH FALLS 4 1"  138.00 "4" : #9 mva=32.7077 6.33715 0 0 1.493 1.4762 0.2047 0.3118 0.1442 0.1105 4.0776 1.2203 0.0671 0.0851 0.1761 0.6248 0 0
expic1    13522 "KLAMATH FALLS 4 1"  138.00 "4" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.8659 0 0 0 1 0 1.2 0 5.2101 0 0.08
ggov1     13522 "KLAMATH FALLS 4 1"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 4.3648 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13522 "KLAMATH FALLS 4 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13526 "MADRAS 2 4  "   18.00 "1" : #9 mva=125.793 6 0.3077 0.5794 2.7106 0 1 0.6484 0.291 0.2763 0.1341 0.1417 0.3614 0 0 0
esdc1a    13526 "MADRAS 2 4  "   18.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0196 1 0 2.3983 0.1403 3.1977 0.421 0 1
hygov     13526 "MADRAS 2 4  "   18.00 "1" : #9 0.04 0.4264 8.9664 0.4 0.33 0.07 1 0 1.104 1.2 1 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13526 "MADRAS 2 4  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13527 "MADRAS 2 5  "   13.80 "1" : #9 mva=148.858 6 0.5109 0.083 2.5249 0 1 0.6484 0.4114 0.3255 0.1903 0.2434 0.7521 0 0 0
esdc1a    13527 "MADRAS 2 5  "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0185 1 0 2.2951 0.1489 3.0602 0.4467 0 1
hygov     13527 "MADRAS 2 5  "   13.80 "1" : #9 0.05 0.4753 3.5419 0.05 0.4 0.167 1 0 0.5774 1.2 0 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13527 "MADRAS 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13528 "MADRAS 2 6  "   13.80 "1" : #9 mva=124.71 6 0.3636 0.5503 2.5005 0 1 0.6484 0.3286 0.2587 0.2484 0.2542 0.7944 0 0 0
ieeet1    13528 "MADRAS 2 6  "   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9711 0.0802 3.9615 0.3674 0
hygov     13528 "MADRAS 2 6  "   13.80 "1" : #9 0.05 0.4278 8.2834 0.4 0.4 0.167 1 0 1.7985 1.2 0 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13528 "MADRAS 2 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13533 "LOWELL 3 2  "   13.80 "1" : #9 mva=16.2702 6 0.3363 0.0925 2.6044 0 0.87 0.5636 0.2259 0.1522 0.1209 0.2505 0.5517 0 0 0
esdc1a    13533 "LOWELL 3 2  "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0779 1 0 2.2922 0.1316 3.0563 0.3948 0 1
hygov     13533 "LOWELL 3 2  "   13.80 "1" : #9 0.05 0.4808 7.0253 0.2 0.5 0.167 1 0 1.1313 1.2 0.5 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13533 "LOWELL 3 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13534 "LOWELL 3 3  "   13.80 "1" : #9 mva=13.2117 6 0.298 0.3831 2.6753 0 0.6232 0.4026 0.2612 0.1536 0.104 0.2571 0.7213 0 0 0
esdc1a    13534 "LOWELL 3 3  "   13.80 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0612 1 0 2.4341 0.131 3.2455 0.393 0 1
hygov     13534 "LOWELL 3 3  "   13.80 "1" : #9 0.05 0.7164 2.1812 0.4 0.4 0.07 1 0 0.9336 1.2 0 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13534 "LOWELL 3 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13539 "HERMISTON 4 3"   13.80 "1" : #9 mva=196.017 3.96741 0 0 2.4466 2.2456 0.2044 0.2492 0.1163 0.0883 4.3361 1.3012 0.0643 0.0434 0.1234 0.4534 0 0
esst4b    13539 "HERMISTON 4 3"   13.80 "1" : #9 0 3.3479 3.3479 0 1 -1 1 0 1 -1 0 5.5235 0 0 0.08 0 6.9135 999
ggov1     13539 "HERMISTON 4 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4796 0 1 1 0.15 0.3637 1.0636 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13539 "HERMISTON 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13540 "HERMISTON 4 4"   18.00 "1" : #9 mva=214.484 4.20711 0 0 2.2741 2.1065 0.3279 0.5125 0.2092 0.1623 6.5721 0.9511 0.0602 0.0477 0.0189 0.189 0 0
expic1    13540 "HERMISTON 4 4"   18.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8303 0 0 0 1 0 1.2 0 6.1366 0 0.08
ggov1     13540 "HERMISTON 4 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.6447 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13540 "HERMISTON 4 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13541 "HERMISTON 4 5"   18.00 "1" : #9 mva=196.907 3.85723 0 0 1.8392 1.7555 0.2785 0.4261 0.1208 0.0919 9.6204 1.4224 0.048 0.0821 0.0987 0.5935 0 0
esst4b    13541 "HERMISTON 4 5"   18.00 "1" : #9 0 3.1245 3.1245 0 1 -1 1 0 1 -1 0 5.1799 0 0 0.08 0 7.0292 999
ggov1     13541 "HERMISTON 4 5"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13541 "HERMISTON 4 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13542 "HERMISTON 4 6"   13.80 "1" : #9 mva=202.196 3.74327 0 0 2.0421 1.9192 0.2927 0.693 0.1456 0.1116 4.1462 0.5364 0.0682 0.0707 0.0738 0.1916 0 0
expic1    13542 "HERMISTON 4 6"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6967 0 0 0 1 0 1.2 0 6.928 0 0.08
ggov1     13542 "HERMISTON 4 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.3922 2 0 1 1 0.15 0.081 1.9675 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13542 "HERMISTON 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13543 "OXBOW 1 1   "  345.00 "1" : #9 mva=47.7851 6 0.1376 0.1712 3.2918 0 0.8341 0.5402 0.3146 0.2936 0.2185 0.2028 0.574 0 0 0
scrx      13543 "OXBOW 1 1   "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13543 "OXBOW 1 1   "  345.00 "1" : #9 0.07 0.3791 2.9347 0.041667 0.5 0.167 1 0 1.9055 1.2 1 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13543 "OXBOW 1 1   "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13543 "OXBOW 1 1   "  345.00 "2" : #9 mva=58.0256 6 0.2731 0.187 2.7485 0 1.1353 0.7367 0.4764 0.3476 0.1252 0.2178 0.5783 0 0 0
ieeet1    13543 "OXBOW 1 1   "  345.00 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.858 0.0894 3.8106 0.4095 0
hygov     13543 "OXBOW 1 1   "  345.00 "2" : #9 0.05 0.6849 5.9687 0.2 0.5 0.167 1 0 0.9178 1.2 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13543 "OXBOW 1 1   "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13544 "OXBOW 1 2   "  138.00 "1" : #9 mva=60.1521 6 0.1194 0.1056 3.1438 0 1.01 0.6549 0.368 0.2398 0.2055 0.2207 0.488 0 0 0
ieeet1    13544 "OXBOW 1 2   "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5815 0.0898 3.442 0.4115 0
hygov     13544 "OXBOW 1 2   "  138.00 "1" : #9 0.05 0.3951 4.3167 0.05 0.33 0.167 1 0 1.4159 1.2 0.2 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13544 "OXBOW 1 2   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13544 "OXBOW 1 2   "  138.00 "2" : #9 mva=63.9442 6 0.0495 0.359 2.6961 0 1.0329 0.6698 0.2924 0.2781 0.0832 0.1634 0.6646 0 0 0
scrx      13544 "OXBOW 1 2   "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13544 "OXBOW 1 2   "  138.00 "2" : #9 0.05 0.8973 5.2123 0.05 0.33 0.07 1 0 0.6013 1.2 0 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13544 "OXBOW 1 2   "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13551 "BOARDMAN 2 2"   13.80 "1" : #9 mva=156.724 4.52881 0 0 1.8503 1.7645 0.1676 0.2434 0.1439 0.1103 9.5891 0.5924 0.0644 0.0521 0.1694 0.6742 0 0
expic1    13551 "BOARDMAN 2 2"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0039 0 0 0 1 0 1.2 0 5.3175 0 0.08
ggov1     13551 "BOARDMAN 2 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.1071 0 1 1 0.15 0.4268 1.4449 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13551 "BOARDMAN 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13552 "BOARDMAN 2 3"   13.80 "1" : #9 mva=190.642 6.08403 0 0 1.5714 1.5395 0.3339 0.4759 0.2789 0.2179 5.2011 1.1004 0.0625 0.0983 0.0512 0.4363 0 0
esst4b    13552 "BOARDMAN 2 3"   13.80 "1" : #9 0 3.2729 3.2729 0 1 -1 1 0 1 -1 0 5.0295 0 0 0.08 0 8.2639 999
ggov1     13552 "BOARDMAN 2 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10.0358 2 0 1 1 0.15 0.1661 1.1117 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13552 "BOARDMAN 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13559 "KLAMATH FALLS 5 6"   18.00 "1" : #9 mva=207.927 4.0125 0 0 1.7687 1.6987 0.1691 0.348 0.1326 0.1013 9.5702 0.8223 0.0564 0.0633 0.1784 0.5137 0 0
esst4b    13559 "KLAMATH FALLS 5 6"   18.00 "1" : #9 0 3.4458 3.4458 0.01 1 -1 1 0 1 -1 0 5.6535 0 0 0.08 0 8.2228 999
ggov1     13559 "KLAMATH FALLS 5 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 9.8978 2 0 1 1 0.15 0.5 1.5 0.1355 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13559 "KLAMATH FALLS 5 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13560 "KLAMATH FALLS 5 7"   13.80 "1" : #9 mva=195.322 3.65821 0 0 1.974 1.8643 0.1502 0.253 0.1263 0.0963 8.7369 0.3245 0.0687 0.0636 0.064 0.2677 0 0
exac2     13560 "KLAMATH FALLS 5 7"   13.80 "1" : #9 0 1 1 400 0.041667 100 -100 1 24.4047 -24.404699 1.3 4 0 0.49 1 0 0 1 14 3.7109 0.9877 4.9479 1.0296 0
ggov1     13560 "KLAMATH FALLS 5 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3339 0.1783 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13560 "KLAMATH FALLS 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13561 "KLAMATH FALLS 5 8"   22.00 "1" : #9 mva=187.127 4.84723 0 0 2.1349 1.9942 0.4349 0.7389 0.3335 0.2615 6.3845 1.1858 0.0694 0.0605 0.1935 0.6785 0 0
expic1    13561 "KLAMATH FALLS 5 8"   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0363 0 0 0 1 0 1.2 0 6.667 0 0.08
ggov1     13561 "KLAMATH FALLS 5 8"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4015 0 1 1 0.15 0.5 1.5 0.1344 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13561 "KLAMATH FALLS 5 8"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13577 "ESTACADA 2 2"   13.80 "1" : #9 mva=29.7795 6 0.0621 0.3245 3.185 0 0.8645 0.56 0.2596 0.1719 0.1512 0.0774 0.371 0 0 0
ieeet1    13577 "ESTACADA 2 2"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.9964 0.0819 3.9952 0.3754 0
hygov     13577 "ESTACADA 2 2"   13.80 "1" : #9 0.05 0.4842 7.3906 0.4 0.4 0.167 1 0 1.962 1.25 0 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13577 "ESTACADA 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13578 "ESTACADA 2 3"   13.80 "1" : #9 mva=26.4186 6 0.1788 0.2121 3.4524 0 1.3111 0.8514 0.6269 0.4867 0.1675 0.2716 0.7228 0 0 0
scrx      13578 "ESTACADA 2 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13578 "ESTACADA 2 3"   13.80 "1" : #9 0.05 0.2173 5.6246 0.2 0.5 0.1 1 0 0.5512 1.2 0 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13578 "ESTACADA 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13578 "ESTACADA 2 3"   13.80 "2" : #9 mva=13.463 6 0.4708 0.2235 3.963 0 1.3858 0.9001 0.5473 0.4351 0.1969 0.1473 0.6324 0 0 0
scrx      13578 "ESTACADA 2 3"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13578 "ESTACADA 2 3"   13.80 "2" : #9 0.04 0.6014 2.1118 0.4 0.4 0.07 1 0 1.7265 1.2 0 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13578 "ESTACADA 2 3"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13583 "LOWELL 4 4  "   13.80 "1" : #9 mva=44.1589 6 0.0798 0.1607 1.9472 0 0.9315 0.6037 0.4601 0.3759 0.1154 0.1588 0.5079 0 0 0
ieeet1    13583 "LOWELL 4 4  "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.6464 0.0892 3.5285 0.4089 0
hygov     13583 "LOWELL 4 4  "   13.80 "1" : #9 0.05 0.9616 8.866 0.4 0.33 0.07 1 0 1.2745 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13583 "LOWELL 4 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13583 "LOWELL 4 4  "   13.80 "2" : #9 mva=40 6 0.3139 0.1239 2.3578 0 1.2211 0.7926 0.4185 0.3341 0.2352 0.091 0.4383 0 0 0
scrx      13583 "LOWELL 4 4  "   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13583 "LOWELL 4 4  "   13.80 "2" : #9 0.05 0.7172 3.662 0.4 0.33 0.1 1 0 0.718 1.2 1 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13583 "LOWELL 4 4  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13584 "LOWELL 4 5  "   18.00 "1" : #9 mva=48.7851 6 0.415 0.5865 2.0606 0 1.1295 0.7329 0.5457 0.3125 0.1629 0.0842 0.3632 0 0 0
scrx      13584 "LOWELL 4 5  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13584 "LOWELL 4 5  "   18.00 "1" : #9 0.05 0.7969 5.4445 0.4 0.5 0.167 1 0 0.8116 1.25 0.2 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13584 "LOWELL 4 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13585 "LOWELL 4 6  "   13.80 "1" : #9 mva=21.717 6 0.1749 0.1938 2.7492 0 0.9964 0.6461 0.2974 0.2615 0.1946 0.1691 0.454 0 0 0
scrx      13585 "LOWELL 4 6  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13585 "LOWELL 4 6  "   13.80 "1" : #9 0.05 0.4041 2.4072 0.05 0.33 0.1 1 0 1.0488 1.2 1 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13585 "LOWELL 4 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13586 "LOWELL 4 7  "   18.00 "1" : #9 mva=10.124 6 0.4422 0.4003 2.4198 0 0.8741 0.5662 0.433 0.3038 0.1971 0.1804 0.643 0 0 0
scrx      13586 "LOWELL 4 7  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13586 "LOWELL 4 7  "   18.00 "1" : #9 0.05 0.319 3.8878 0.05 0.4 0.07 1 0 1.6132 1.2 0 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13586 "LOWELL 4 7  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13586 "LOWELL 4 7  "   18.00 "2" : #9 mva=9.84208 6 0.222 0.3489 2.3704 0 1.4205 0.9227 0.4538 0.407 0.1817 0.2463 0.5965 0 0 0
esdc1a    13586 "LOWELL 4 7  "   18.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0603 1 0 2.3499 0.1265 3.1332 0.3796 0 1
hygov     13586 "LOWELL 4 7  "   18.00 "2" : #9 0.05 0.2633 8.9415 0.4 0.5 0.167 1 0 1.2828 1.2 0.2 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13586 "LOWELL 4 7  "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13587 "LOWELL 4 8  "   24.00 "1" : #9 mva=8.62522 6 0.3588 0.0607 2.5149 0 0.7938 0.5139 0.2656 0.1873 0.0893 0.1072 0.4869 0 0 0
scrx      13587 "LOWELL 4 8  "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13587 "LOWELL 4 8  "   24.00 "1" : #9 0.05 0.3979 8.3222 0.05 0.5 0.07 1 0 1.6018 1.25 0.5 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13587 "LOWELL 4 8  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13593 "ESTACADA 3 2"  138.00 "1" : #9 mva=20.4568 6 0.2014 0.4688 2.0453 0 1.3365 0.8679 0.6414 0.4798 0.2254 0.0887 0.4926 0 0 0
scrx      13593 "ESTACADA 3 2"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13593 "ESTACADA 3 2"  138.00 "1" : #9 0.05 0.3873 8.9717 0.4 0.5 0.167 1 0 1.0761 1.2 0.5 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13593 "ESTACADA 3 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13593 "ESTACADA 3 2"  138.00 "2" : #9 mva=25.9647 6 0.2994 0.5052 2.1082 0 0.9851 0.6387 0.3104 0.2752 0.1986 0.0716 0.1499 0 0 0
scrx      13593 "ESTACADA 3 2"  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13593 "ESTACADA 3 2"  138.00 "2" : #9 0.05 0.7415 8.8416 0.05 0.33 0.167 1 0 1.8694 1.2 1 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13593 "ESTACADA 3 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13597 "OXBOW 2 4   "   18.00 "1" : #9 mva=162.568 6 0.544 0.546 3.9632 0 1 0.6484 0.4344 0.3911 0.1765 0.2224 0.4668 0 0 0
scrx      13597 "OXBOW 2 4   "   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13597 "OXBOW 2 4   "   18.00 "1" : #9 0.05 0.952 5.276 0.04 0.4 0.167 1 0 1.7606 1.25 0.2 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13597 "OXBOW 2 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13598 "OXBOW 2 5   "   18.00 "1" : #9 mva=155.756 6 0.4646 0.3686 3.2124 0 1 0.6484 0.3595 0.3064 0.2436 0.2804 0.7459 0 0 0
scrx      13598 "OXBOW 2 5   "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13598 "OXBOW 2 5   "   18.00 "1" : #9 0.07 0.7959 3.2578 0.4 0.5 0.167 1 0 1.7283 1.2 0.2 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13598 "OXBOW 2 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13599 "OXBOW 2 6   "   13.20 "1" : #9 mva=179.309 6 0.219 0.5609 2.9142 0 1 0.6484 0.497 0.4126 0.188 0.0604 0.1297 0 0 0
ieeet1    13599 "OXBOW 2 6   "   13.20 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5178 0.0865 3.357 0.3966 0
hygov     13599 "OXBOW 2 6   "   13.20 "1" : #9 0.07 0.3751 5.3478 0.05 0.33 0.167 1 0 0.9938 1.2 0.5 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13599 "OXBOW 2 6   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13600 "IDLEYLD PARK 1 1"  138.00 "1" : #9 mva=11.4309 6 0.074 0.0641 1.9399 0 1.2453 0.8084 0.467 0.4503 0.084 0.1372 0.427 0 0 0
esdc1a    13600 "IDLEYLD PARK 1 1"  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0755 1 0 2.2828 0.1213 3.0438 0.3638 0 1
hygov     13600 "IDLEYLD PARK 1 1"  138.00 "1" : #9 0.07 0.3391 2.7648 0.041667 0.33 0.167 1 0 1.0821 1.2 1 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13600 "IDLEYLD PARK 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13600 "IDLEYLD PARK 1 1"  138.00 "2" : #9 mva=26.5362 6 0.4864 0.3143 3.5008 0 1.054 0.6837 0.4065 0.4064 0.1179 0.2924 0.7443 0 0 0
ieeet1    13600 "IDLEYLD PARK 1 1"  138.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9812 0.08 3.9749 0.3668 0
hygov     13600 "IDLEYLD PARK 1 1"  138.00 "2" : #9 0.05 0.7921 7.8735 0.4 0.33 0.167 1 0 1.495 1.2 1 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13600 "IDLEYLD PARK 1 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13602 "IDLEYLD PARK 2 2"   13.80 "1" : #9 mva=16.7664 6 0.4926 0.1907 1.4985 0 1.3323 0.8652 0.5996 0.5191 0.1329 0.1834 0.4961 0 0 0
ieeet1    13602 "IDLEYLD PARK 2 2"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8013 0.0894 3.7351 0.41 0
hygov     13602 "IDLEYLD PARK 2 2"   13.80 "1" : #9 0.05 0.9492 6.8133 0.05 0.33 0.07 1 0 1.6581 1.2 0.5 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13602 "IDLEYLD PARK 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13603 "IDLEYLD PARK 2 3"   13.80 "1" : #9 mva=30.1571 6 0.4197 0.1667 2.7045 0 1.1798 0.7657 0.2997 0.2073 0.1544 0.0957 0.5155 0 0 0
scrx      13603 "IDLEYLD PARK 2 3"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13603 "IDLEYLD PARK 2 3"   13.80 "1" : #9 0.07 0.5767 3.298 0.04 0.33 0.07 1 0 1.7871 1.2 0 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13603 "IDLEYLD PARK 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13612 "PROSPECT 2  "   13.80 "1" : #9 mva=16.2354 6 0.5783 0.075 2.2592 0 1.1338 0.7357 0.5272 0.4965 0.174 0.15 0.5493 0 0 0
scrx      13612 "PROSPECT 2  "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13612 "PROSPECT 2  "   13.80 "1" : #9 0.05 0.6404 5.0146 0.4 0.33 0.07 1 0 0.8581 1.2 1 0.0721 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13612 "PROSPECT 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13612 "PROSPECT 2  "   13.80 "2" : #9 mva=20.683 6 0.5675 0.1735 1.705 0 0.8333 0.5396 0.2497 0.1979 0.1753 0.1763 0.5648 0 0 0
scrx      13612 "PROSPECT 2  "   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13612 "PROSPECT 2  "   13.80 "2" : #9 0.05 0.8671 2.3461 0.4 0.5 0.1 1 0 0.6475 1.2 0.5 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13612 "PROSPECT 2  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13613 "PROSPECT 3  "   13.80 "1" : #9 mva=7.99026 6 0.117 0.4134 2.5645 0 0.8229 0.5329 0.2674 0.2281 0.0898 0.2872 0.7413 0 0 0
ieeet1    13613 "PROSPECT 3  "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.5 0.103 1 0 2.8499 0.0833 3.7999 0.382 0
hygov     13613 "PROSPECT 3  "   13.80 "1" : #9 0.05 0.5245 2.9689 0.05 0.5 0.167 1 0 1.7512 1.2 0 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13613 "PROSPECT 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13625 "THE DALLES 3 6"   24.00 "1" : #9 mva=348.95 6 0.523 0.5229 2.0558 0 1 0.6484 0.2634 0.1747 0.1491 0.2088 0.5162 0 0 0
scrx      13625 "THE DALLES 3 6"   24.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13625 "THE DALLES 3 6"   24.00 "1" : #9 0.05 0.4195 7.9545 0.05 0.5 0.1 1 0 0.5569 1.25 1 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13625 "THE DALLES 3 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13626 "THE DALLES 3 7"   22.00 "1" : #9 mva=310.704 6 0.3635 0.1904 2.4939 0 1 0.6484 0.2347 0.2207 0.1851 0.1545 0.3491 0 0 0
scrx      13626 "THE DALLES 3 7"   22.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13626 "THE DALLES 3 7"   22.00 "1" : #9 0.05 0.5014 8.9314 0.05 0.5 0.167 1 0 1.3927 1.25 0.5 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13626 "THE DALLES 3 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13627 "THE DALLES 3 8"   13.80 "1" : #9 mva=367.353 6 0.4606 0.2738 2.0646 0 1 0.6484 0.2096 0.1858 0.1599 0.2456 0.5275 0 0 0
ieeet1    13627 "THE DALLES 3 8"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7245 0.0873 3.6327 0.4 0
hygov     13627 "THE DALLES 3 8"   13.80 "1" : #9 0.04 0.6894 5.6439 0.2 0.33 0.1 1 0 1.9058 1.25 0 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13627 "THE DALLES 3 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13628 "THE DALLES 3 9"   13.80 "1" : #9 mva=421.349 6 0.1639 0.2383 3.7378 0 1 0.6484 0.333 0.2139 0.1008 0.0604 0.1909 0 0 0
esdc2a    13628 "THE DALLES 3 9"   13.80 "1" : #9 0.02 9.3 0.01 0.11 0.75 0.4 -0.4 1 1 0 1 0 2.36 0.185 3.1467 0.74 0.7402 0
hygov     13628 "THE DALLES 3 9"   13.80 "1" : #9 0.07 0.2597 8.0772 0.4 0.33 0.167 1 0 1.0754 1.2 0 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13628 "THE DALLES 3 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13629 "THE DALLES 3 10"   13.80 "1" : #9 mva=341.635 6 0.5807 0.2865 3.8757 0 1 0.6484 0.2024 0.1427 0.0773 0.2077 0.4959 0 0 0
scrx      13629 "THE DALLES 3 10"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13629 "THE DALLES 3 10"   13.80 "1" : #9 0.05 0.8146 3.7862 0.05 0.4 0.07 1 0 0.6312 1.2 0 0.075 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13629 "THE DALLES 3 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13630 "THE DALLES 3 11"   13.80 "1" : #9 mva=389.948 6 0.1481 0.1313 2.2581 0 1 0.6484 0.2308 0.1881 0.0752 0.177 0.568 0 0 0
esdc1a    13630 "THE DALLES 3 11"   13.80 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0281 1 0 2.3294 0.1435 3.1059 0.4304 0 1
hygov     13630 "THE DALLES 3 11"   13.80 "1" : #9 0.05 0.5929 5.2359 0.05 0.5 0.167 1 0 1.0537 1.2 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13630 "THE DALLES 3 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13633 "IDLEYLD PARK 3 1"  138.00 "1" : #9 mva=37.8451 6 0.3078 0.1003 2.3954 0 0.7508 0.4858 0.2528 0.2408 0.0905 0.2708 0.6591 0 0 0
esdc1a    13633 "IDLEYLD PARK 3 1"  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0724 1 0 2.2916 0.1461 3.0555 0.4384 0 1
hygov     13633 "IDLEYLD PARK 3 1"  138.00 "1" : #9 0.05 0.5023 3.2113 0.05 0.5 0.167 1 0 0.3586 1.25 0.2 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13633 "IDLEYLD PARK 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "1" : #9 mva=103.743 2.46237 0 0 2.5019 2.2903 0.2007 0.4493 0.1444 0.1107 6.8973 0.9723 0.0548 0.0575 0.0471 0.3193 0 0
expic1    13645 "CLATSKANIE 4 1"  765.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.0534 0 0 0 1 0 1.2 0 6.2994 0 0.08
ggov1     13645 "CLATSKANIE 4 1"  765.00 "1" : #9 0.04 1 1 0.05 -0.05 3.4626 1.7506 0 1 1 0.15 0.5 1.1813 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "2" : #9 mva=143.029 2.5642 0 0 1.7768 1.7052 0.2716 0.5016 0.1431 0.1097 9.6378 0.7801 0.0584 0.0811 0.1779 0.7575 0 0
esst4b    13645 "CLATSKANIE 4 1"  765.00 "2" : #9 0 3.4664 3.4664 0.01 1 -1 1 0 1 -1 0 5.8676 0 0 0.08 0 6.7938 999
ggov1     13645 "CLATSKANIE 4 1"  765.00 "2" : #9 0.04 1 1 0.05 -0.05 6.1519 7.3949 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "3" : #9 mva=113.77 1.57926 0 0 2.1779 2.0289 0.3145 0.4135 0.2193 0.1704 5.7033 1.4207 0.0553 0.0455 0.197 0.714 0 0
esst4b    13645 "CLATSKANIE 4 1"  765.00 "3" : #9 0 3.2469 3.2469 0 1 -1 1 0 1 -1 0 6.2296 0 0 0.08 0 7.1383 999
ggov1     13645 "CLATSKANIE 4 1"  765.00 "3" : #9 0.04 1 1 0.05 -0.05 9.4075 1.409 0 1 1 0.15 0.5 1.5 0.1524 0.3 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "4" : #9 mva=100.115 1.27873 0 0 2.1273 1.988 0.3786 0.55 0.3289 0.2578 5.4578 1.1861 0.0444 0.0933 0.0617 0.2279 0 0
esst4b    13645 "CLATSKANIE 4 1"  765.00 "4" : #9 0 3.3775 3.3775 0 1 -1 1 0 1 -1 0 6.3702 0 0 0.08 0 8.3539 999
ggov1     13645 "CLATSKANIE 4 1"  765.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1471 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "5" : #9 mva=97.7 6.616 0 0 1.5073 1.4878 0.17 0.4435 0.1365 0.1044 9.7408 0.9109 0.0519 0.0959 0.1697 0.691 0 0
expic1    13645 "CLATSKANIE 4 1"  765.00 "5" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8974 0 0 0 1 0 1.2 0 6.8573 0 0.08
ggov1     13645 "CLATSKANIE 4 1"  765.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13645 "CLATSKANIE 4 1"  765.00 "6" : #9 mva=108.329 8.17124 0 0 2.1117 1.9754 0.2514 0.3208 0.1204 0.0916 4.2045 0.7703 0.0617 0.0632 0.1755 0.7394 0 0
expic1    13645 "CLATSKANIE 4 1"  765.00 "6" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1694 0 0 0 1 0 1.2 0 5.8127 0 0.08
ggov1     13645 "CLATSKANIE 4 1"  765.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3817 1.0761 0.1911 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13645 "CLATSKANIE 4 1"  765.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13646 "CLATSKANIE 4 2"  345.00 "1" : #9 mva=12.0236 9.31083 0 0 1.9353 1.8331 0.2077 0.2863 0.115 0.0873 7.2911 0.5243 0.041667 0.0463 0.01 0.3589 0 0
esst4b    13646 "CLATSKANIE 4 2"  345.00 "1" : #9 0 3.5865 3.5865 0 1 -1 1 0 1 -1 0 5.8007 0 0 0.08 0 7.559 999
ggov1     13646 "CLATSKANIE 4 2"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13646 "CLATSKANIE 4 2"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13646 "CLATSKANIE 4 2"  345.00 "2" : #9 mva=19.2025 3.27353 0 0 1.5211 1.4989 0.3006 0.5091 0.2007 0.1556 5.6926 0.9606 0.047 0.0629 0.0074 0.2942 0 0
expic1    13646 "CLATSKANIE 4 2"  345.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5997 0 0 0 1 0 1.2 0 5.3332 0 0.08
ggov1     13646 "CLATSKANIE 4 2"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.7788 0 1 1 0.15 0.3171 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13646 "CLATSKANIE 4 2"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13646 "CLATSKANIE 4 2"  345.00 "3" : #9 mva=34.274 1.40363 0 0 2.1238 1.9852 0.167 0.298 0.1057 0.0798 6.2769 0.3922 0.0504 0.0769 0.1247 0.3945 0 0
esst4b    13646 "CLATSKANIE 4 2"  345.00 "3" : #9 0 3.9177 3.9177 0 1 -1 1 0 1 -1 0 6.0605 0 0 0.08 0 6.5923 999
ggov1     13646 "CLATSKANIE 4 2"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0213 1.17 0.1038 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13646 "CLATSKANIE 4 2"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13650 "LOWELL 5 1  "  345.00 "1" : #9 mva=48.5255 6 0.1376 0.5363 3.2054 0 1.145 0.743 0.4468 0.429 0.1779 0.1908 0.5713 0 0 0
scrx      13650 "LOWELL 5 1  "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13650 "LOWELL 5 1  "  345.00 "1" : #9 0.05 0.4022 8.4993 0.05 0.33 0.167 1 0 1.4329 1.2 1 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13650 "LOWELL 5 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13650 "LOWELL 5 1  "  345.00 "2" : #9 mva=41.6574 6 0.4001 0.1384 2.2171 0 0.9771 0.6335 0.3184 0.2238 0.1158 0.1116 0.2825 0 0 0
esdc2a    13650 "LOWELL 5 1  "  345.00 "2" : #9 0.020833 9.3 0.041667 0.1 0.5 7.21 -7.21 1 3.5 0 0.15 0 1.76 0.1824 2.3467 0.7296 0.7295 0
hygov     13650 "LOWELL 5 1  "  345.00 "2" : #9 0.04 0.4776 5.7471 0.041667 0.4 0.167 1 0 1.4188 1.2 0 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13650 "LOWELL 5 1  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13652 "LOWELL 5 3  "   13.80 "1" : #9 mva=11.0266 6 0.1487 0.1966 2.3701 0 0.6999 0.4526 0.244 0.1679 0.1377 0.1246 0.5072 0 0 0
ieeet1    13652 "LOWELL 5 3  "   13.80 "1" : #9 0.06 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6274 0.0803 3.5032 0.3681 0
hygov     13652 "LOWELL 5 3  "   13.80 "1" : #9 0.07 0.4276 2.9865 0.4 0.4 0.167 1 0 1.4716 1.2 0.2 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13652 "LOWELL 5 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13653 "LOWELL 5 4  "   13.80 "1" : #9 mva=10 6 0.4262 0.1631 2.9445 0 1.2905 0.8379 0.4448 0.4092 0.0822 0.1037 0.3508 0 0 0
esdc1a    13653 "LOWELL 5 4  "   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0658 1 0 2.4184 0.1428 3.2246 0.4285 0 1
hygov     13653 "LOWELL 5 4  "   13.80 "1" : #9 0.04 0.9304 8.4946 0.05 0.33 0.167 1 0 1.7474 1.2 0.5 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13653 "LOWELL 5 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13655 "TRAIL 1     "  138.00 "1" : #9 mva=24.5139 6 0.0602 0.4326 3.9601 0 1.0018 0.6496 0.413 0.2966 0.169 0.0696 0.4033 0 0 0
ieeet1    13655 "TRAIL 1     "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6438 0.0866 3.525 0.3971 0
hygov     13655 "TRAIL 1     "  138.00 "1" : #9 0.05 0.8138 7.4282 0.05 0.5 0.167 1 0 0.5909 1.25 1 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13655 "TRAIL 1     "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13655 "TRAIL 1     "  138.00 "2" : #9 mva=24.5 6 0.4911 0.1952 1.9032 0 0.7109 0.4598 0.2178 0.1363 0.1183 0.2806 0.8627 0 0 0
esdc1a    13655 "TRAIL 1     "  138.00 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0293 1 0 2.4694 0.1256 3.2925 0.3767 0 1
hygov     13655 "TRAIL 1     "  138.00 "2" : #9 0.07 0.8794 3.4928 0.2 0.5 0.167 1 0 0.6603 1.2 0.2 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13655 "TRAIL 1     "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13658 "IDLEYLD PARK 4 3"   13.20 "1" : #9 mva=16.3636 6 0.283 0.3388 1.6825 0 1.2465 0.8092 0.492 0.4533 0.126 0.2776 0.6708 0 0 0
esdc1a    13658 "IDLEYLD PARK 4 3"   13.20 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0266 1 0 2.4753 0.1262 3.3004 0.3787 0 1
hygov     13658 "IDLEYLD PARK 4 3"   13.20 "1" : #9 0.07 0.461 2.3749 0.05 0.4 0.07 1 0 0.7504 1.2 0 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13658 "IDLEYLD PARK 4 3"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13658 "IDLEYLD PARK 4 3"   13.20 "2" : #9 mva=14.2 6 0.0929 0.1526 2.6775 0 1.2117 0.7865 0.3465 0.2943 0.1874 0.0874 0.211 0 0 0
esdc2a    13658 "IDLEYLD PARK 4 3"   13.20 "2" : #9 0.01 50 0.01 0.1 0.75 7.21 -7.21 1 3.5 0 1 0 1.76 0.2225 2.3467 0.89 0.89 0
hygov     13658 "IDLEYLD PARK 4 3"   13.20 "2" : #9 0.05 0.8221 9.8489 0.4 0.4 0.07 1 0 1.089 1.2 0.5 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13658 "IDLEYLD PARK 4 3"   13.20 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13659 "IDLEYLD PARK 4 4"   13.80 "1" : #9 mva=15.8469 6 0.297 0.5211 2.74 0 1.2338 0.8009 0.4569 0.4552 0.1767 0.0619 0.4581 0 0 0
scrx      13659 "IDLEYLD PARK 4 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13659 "IDLEYLD PARK 4 4"   13.80 "1" : #9 0.07 0.8068 3.6548 0.05 0.5 0.167 1 0 0.3341 1.2 0 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13659 "IDLEYLD PARK 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13659 "IDLEYLD PARK 4 4"   13.80 "2" : #9 mva=11 6 0.3005 0.521 1.6892 0 1.3059 0.848 0.6223 0.5412 0.2367 0.0903 0.3617 0 0 0
ieeet1    13659 "IDLEYLD PARK 4 4"   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7583 0.0881 3.6777 0.4038 0
hygov     13659 "IDLEYLD PARK 4 4"   13.80 "2" : #9 0.07 0.6091 4.7365 0.05 0.4 0.1 1 0 0.4675 1.25 0 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13659 "IDLEYLD PARK 4 4"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13663 "MADRAS 3 1  "  138.00 "1" : #9 mva=21.3448 6 0.125 0.4687 1.8676 0 0.8979 0.5818 0.2396 0.1443 0.1258 0.089 0.4251 0 0 0
ieeet1    13663 "MADRAS 3 1  "  138.00 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.638 0.0817 3.5173 0.3745 0
hygov     13663 "MADRAS 3 1  "  138.00 "1" : #9 0.04 0.8188 5.5213 0.05 0.5 0.07 1 0 0.7961 1.25 0 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13663 "MADRAS 3 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13663 "MADRAS 3 1  "  138.00 "2" : #9 mva=40.8677 6 0.5441 0.0981 3.2354 0 1.0114 0.6558 0.2636 0.1884 0.1121 0.2428 0.8413 0 0 0
scrx      13663 "MADRAS 3 1  "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13663 "MADRAS 3 1  "  138.00 "2" : #9 0.05 0.6068 3.5401 0.05 0.33 0.167 1 0 0.7296 1.2 1 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13663 "MADRAS 3 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13663 "MADRAS 3 1  "  138.00 "3" : #9 mva=50.0327 6 0.5605 0.4661 3.8964 0 1.1092 0.7196 0.3578 0.2927 0.2456 0.1032 0.4131 0 0 0
scrx      13663 "MADRAS 3 1  "  138.00 "3" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13663 "MADRAS 3 1  "  138.00 "3" : #9 0.05 0.9135 6.7746 0.05 0.4 0.07 1 0 0.4763 1.2 1 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13663 "MADRAS 3 1  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13663 "MADRAS 3 1  "  138.00 "4" : #9 mva=36.6 6 0.1805 0.4161 3.2119 0 0.7446 0.4818 0.221 0.1578 0.1166 0.2678 0.8617 0 0 0
scrx      13663 "MADRAS 3 1  "  138.00 "4" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13663 "MADRAS 3 1  "  138.00 "4" : #9 0.07 0.913 9.669 0.4 0.5 0.167 1 0 0.7927 1.2 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13663 "MADRAS 3 1  "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13665 "SANDY 2 2   "   22.00 "1" : #9 mva=26.6143 6 0.0755 0.5418 3.4126 0 1.2271 0.7965 0.5258 0.3018 0.1631 0.2554 0.8191 0 0 0
ieeet1    13665 "SANDY 2 2   "   22.00 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7579 0.0871 3.6772 0.3992 0
hygov     13665 "SANDY 2 2   "   22.00 "1" : #9 0.04 0.6368 2.906 0.05 0.4 0.167 1 0 0.6012 1.2 1 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13665 "SANDY 2 2   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13665 "SANDY 2 2   "   22.00 "2" : #9 mva=12.5281 6 0.0918 0.2398 3.1011 0 1.3039 0.8467 0.596 0.4621 0.1261 0.1642 0.56 0 0 0
scrx      13665 "SANDY 2 2   "   22.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13665 "SANDY 2 2   "   22.00 "2" : #9 0.07 0.9067 4.3984 0.05 0.4 0.167 1 0 0.4277 1.25 0 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13665 "SANDY 2 2   "   22.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13669 "CASCADE LOCKS 4"   13.80 "1" : #9 mva=244.122 6 0.3351 0.3412 3.0597 0 1 0.6484 0.3087 0.2913 0.2425 0.2057 0.536 0 0 0
scrx      13669 "CASCADE LOCKS 4"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     13669 "CASCADE LOCKS 4"   13.80 "1" : #9 0.05 0.9737 5.5077 0.04 0.5 0.07 1 0 1.0015 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13669 "CASCADE LOCKS 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13670 "CASCADE LOCKS 5"   13.80 "1" : #9 mva=200.548 6 0.1621 0.3513 3.0156 0 1 0.6484 0.4761 0.4719 0.1974 0.1809 0.6007 0 0 0
scrx      13670 "CASCADE LOCKS 5"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13670 "CASCADE LOCKS 5"   13.80 "1" : #9 0.05 0.5283 5.474 0.041667 0.33 0.07 1 0 0.9166 1.2 0.5 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13670 "CASCADE LOCKS 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13671 "CASCADE LOCKS 6"   24.00 "1" : #9 mva=232.79 6 0.0542 0.3951 3.8066 0 1 0.6484 0.3977 0.2991 0.1813 0.2739 0.6362 0 0 0
scrx      13671 "CASCADE LOCKS 6"   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13671 "CASCADE LOCKS 6"   24.00 "1" : #9 0.05 0.9978 9.0481 0.4 0.5 0.07 1 0 1.6607 1.25 0.2 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13671 "CASCADE LOCKS 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13672 "CASCADE LOCKS 7"   18.00 "1" : #9 mva=249.107 6 0.1569 0.3032 2.0118 0 1 0.6484 0.4418 0.4075 0.1577 0.235 0.6411 0 0 0
esdc2a    13672 "CASCADE LOCKS 7"   18.00 "1" : #9 0.02 50 0.01 0.11 0.5 0.4 -0.4 1 1 0 1 0 1.33 0.1848 1.7733 0.7392 0.7393 0
hygov     13672 "CASCADE LOCKS 7"   18.00 "1" : #9 0.05 0.2622 2.5528 0.2 0.33 0.167 1 0 0.4434 1.2 1 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13672 "CASCADE LOCKS 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13673 "CASCADE LOCKS 8"   18.00 "1" : #9 mva=245.861 6 0.5414 0.0481 2.2863 0 1 0.6484 0.2103 0.1716 0.115 0.0998 0.5215 0 0 0
esdc1a    13673 "CASCADE LOCKS 8"   18.00 "1" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0186 1 0 2.3448 0.1333 3.1265 0.4 0 1
hygov     13673 "CASCADE LOCKS 8"   18.00 "1" : #9 0.05 0.6312 5.4128 0.05 0.5 0.167 1 0 1.2675 1.25 0.5 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13673 "CASCADE LOCKS 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13674 "CASCADE LOCKS 9"   13.80 "1" : #9 mva=217.282 6 0.2942 0.3416 2.8723 0 1 0.6484 0.4222 0.2672 0.1696 0.282 0.6778 0 0 0
scrx      13674 "CASCADE LOCKS 9"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13674 "CASCADE LOCKS 9"   13.80 "1" : #9 0.05 0.2259 6.2835 0.05 0.33 0.167 1 0 1.836 1.25 0.5 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13674 "CASCADE LOCKS 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13677 "BOARDMAN 3 3"   13.80 "1" : #9 mva=168.886 3.05314 0 0 1.7371 1.6732 0.1835 0.3562 0.13 0.0992 7.8518 0.6772 0.0653 0.0657 0.1278 0.5459 0 0
esst4b    13677 "BOARDMAN 3 3"   13.80 "1" : #9 0 3.5627 3.5627 0.01 1 -1 1 0 1 -1 0 5.2112 0 0 0.08 0 7.124 999
ggov1     13677 "BOARDMAN 3 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.474 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13677 "BOARDMAN 3 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13678 "BOARDMAN 3 4"   18.00 "1" : #9 mva=183.375 4.78894 0 0 2.3613 2.1769 0.5027 0.7363 0.3936 0.3093 7.8108 1.0206 0.0439 0.0488 0.1177 0.5225 0 0
expic1    13678 "BOARDMAN 3 4"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8519 0 0 0 1 0 1.2 0 6.9689 0 0.08
ggov1     13678 "BOARDMAN 3 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1361 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13678 "BOARDMAN 3 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    13680 "IDLEYLD PARK 5 2"   13.80 "1" : #9 mva=39.6991 6 0.2313 0.5869 1.8173 0 0.9654 0.6258 0.4497 0.2956 0.1599 0.2017 0.6728 0 0 0
scrx      13680 "IDLEYLD PARK 5 2"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     13680 "IDLEYLD PARK 5 2"   13.80 "1" : #9 0.07 0.3048 3.7257 0.2 0.5 0.167 1 0 0.7665 1.2 0 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    13680 "IDLEYLD PARK 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13693 "CLATSKANIE 5 5"   13.80 "1" : #9 mva=338.222 5 0 0 2.17 2.0224 0.3579 0.6055 0.2089 0.1621 9.2959 0.6566 0.066 0.0842 0.0291 0.3875 0 0
expic1    13693 "CLATSKANIE 5 5"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.4893 0 0 0 1 0 1.2 0 5.3673 0 0.08
ggov1     13693 "CLATSKANIE 5 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0489 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13693 "CLATSKANIE 5 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13694 "CLATSKANIE 5 6"   18.00 "1" : #9 mva=244.411 4.65112 0 0 1.7177 1.6575 0.1638 0.2133 0.1066 0.0805 4.013 1.4068 0.0653 0.0727 0.1538 0.4707 0 0
esst4b    13694 "CLATSKANIE 5 6"   18.00 "1" : #9 0 3.4176 3.4176 0 1 -1 1 0 1 -1 0 5.9843 0 0 0.08 0 8.4053 999
ggov1     13694 "CLATSKANIE 5 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.2592 2 0 1 1 0.15 0.5 2.4148 0.173 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    13694 "CLATSKANIE 5 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    13698 "BOARDMAN 4 4"   13.80 "1" : #9 mva=692.827 3.45276 0 0 1.8663 1.7774 0.1914 0.2815 0.1403 0.1031 6.8447 1.1047 0.0536 0.053 0.0268 0.2886 0 0
exac1     13698 "BOARDMAN 4 4"   13.80 "1" : #9 0 0 0 400 0 9.3071 -9.3071 1.1 0.08 1 0.215 0.5 1 1.1212 0.0374 1.495 0.187 9.3071 -9.3071
ieeeg1    13698 "BOARDMAN 4 4"   13.80 "1" : #9 12.3266 0.1249 0 0.15 0.1 -0.1 1.216 0 0.194 0.2528 0 8.1675 0.112 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    13698 "BOARDMAN 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20283 "POLLOCK PINES 2 1"  345.00 "1" : #9 mva=93.6322 6 0.4422 0.4595 2.6396 0 1 0.6484 0.4434 0.3169 0.1583 0.131 0.4971 0 0 0
ieeet1    20283 "POLLOCK PINES 2 1"  345.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9485 0.0831 3.9314 0.381 0
hygov     20283 "POLLOCK PINES 2 1"  345.00 "1" : #9 0.05 0.4789 5.1072 0.4 0.4 0.07 1 0 1.0905 1.2 0.2 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20283 "POLLOCK PINES 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20284 "POLLOCK PINES 2 2"  138.00 "1" : #9 mva=15.5422 6 0.5432 0.141 2.4443 0 1.0326 0.6697 0.3276 0.2115 0.1689 0.21 0.6546 0 0 0
ieeet1    20284 "POLLOCK PINES 2 2"  138.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8302 0.0833 3.7735 0.3819 0
hygov     20284 "POLLOCK PINES 2 2"  138.00 "1" : #9 0.07 0.7012 7.9918 0.05 0.5 0.167 1 0 1.327 1.25 0 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20284 "POLLOCK PINES 2 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20288 "MCCLELLAN 1 "  345.00 "1" : #9 mva=98.0126 2.36322 0 0 2.0665 1.939 0.2244 0.5359 0.1041 0.0786 8.6683 0.6178 0.0552 0.0527 0.1023 0.3534 0 0
esst4b    20288 "MCCLELLAN 1 "  345.00 "1" : #9 0 3.5736 3.5736 0 1 -1 1 0 1 -1 0 5.7039 0 0 0.08 0 8.6416 999
ggov1     20288 "MCCLELLAN 1 "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 18.9267 2 0 1 1 0.15 0.3822 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20288 "MCCLELLAN 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20295 "BELDEN 2    "   13.80 "1" : #9 mva=153.992 6 0.4645 0.1736 2.5529 0 1 0.6484 0.4436 0.3665 0.1883 0.2239 0.7241 0 0 0
scrx      20295 "BELDEN 2    "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20295 "BELDEN 2    "   13.80 "1" : #9 0.05 0.2867 2.3879 0.05 0.5 0.1 1 0 0.5374 1.25 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20295 "BELDEN 2    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20299 "MAXWELL 4   "   24.00 "1" : #9 mva=314.158 5 0 0 1.8238 1.7432 0.1839 0.4234 0.1199 0.0912 6.5478 0.6522 0.041667 0.0963 0.0724 0.3285 0 0
esst4b    20299 "MAXWELL 4   "   24.00 "1" : #9 0 3.1639 3.1639 0 1 -1 1 0 1 -1 0 6.3388 0 0 0.08 0 8.9484 999
ggov1     20299 "MAXWELL 4   "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 2.8336 2 0 1 1 0.15 0.5 1.9507 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20299 "MAXWELL 4   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20300 "MAXWELL 5   "   18.00 "1" : #9 mva=327.37 5 0 0 1.7006 1.6437 0.214 0.4958 0.1338 0.1023 5.9114 0.3942 0.0502 0.049 0.0759 0.4451 0 0
esst4b    20300 "MAXWELL 5   "   18.00 "1" : #9 0 3.4001 3.4001 0 1 -1 1 0 1 -1 0 6.7346 0 0 0.08 0 8.3323 999
ggov1     20300 "MAXWELL 5   "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.7383 2 0 1 1 0.15 0.5 1.7858 0.1328 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20300 "MAXWELL 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20301 "MAXWELL 6   "   22.00 "1" : #9 mva=298.777 4.9844 0 0 1.9835 1.8719 0.1639 0.2277 0.1123 0.0851 5.5776 1.1951 0.0514 0.0684 0.19 0.6267 0 0
esst4b    20301 "MAXWELL 6   "   22.00 "1" : #9 0 3.0879 3.0879 0 1 -1 1 0 1 -1 0 5.0037 0 0 0.08 0 6.9553 999
ggov1     20301 "MAXWELL 6   "   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.4244 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20301 "MAXWELL 6   "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20302 "MAXWELL 7   "   13.80 "1" : #9 mva=31.9816 5.05552 0 0 2.0063 1.8904 0.2965 0.5642 0.1555 0.1196 9.5175 0.9554 0.063 0.0987 0.0589 0.2924 0 0
expic1    20302 "MAXWELL 7   "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.129 0 0 0 1 0 1.2 0 6.835 0 0.08
ggov1     20302 "MAXWELL 7   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.2305 2.0127 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20302 "MAXWELL 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20313 "CAMINO 6    "   13.80 "1" : #9 mva=184.576 6 0.3056 0.1344 3.3099 0 1 0.6484 0.2509 0.1932 0.1593 0.1529 0.6133 0 0 0
esdc2a    20313 "CAMINO 6    "   13.80 "1" : #9 0.02 50 0.01 0.1 0.5 1.17 -1.17 0.2 3.5 0 0.15 0 1.33 0.166 1.7733 0.664 0.6642 0
hygov     20313 "CAMINO 6    "   13.80 "1" : #9 0.05 0.5596 6.2392 0.05 0.5 0.167 1 0 0.5457 1.25 1 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20313 "CAMINO 6    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20314 "CAMINO 7    "   22.00 "1" : #9 mva=157.737 6 0.2061 0.4832 3.8947 0 1 0.6484 0.3126 0.2611 0.2482 0.2242 0.7961 0 0 0
ieeet1    20314 "CAMINO 7    "   22.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5505 0.0855 3.4007 0.3918 0
hygov     20314 "CAMINO 7    "   22.00 "1" : #9 0.05 0.4632 8.4796 0.05 0.4 0.07 1 0 1.5568 1.2 0.2 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20314 "CAMINO 7    "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20315 "CAMINO 8    "   13.20 "1" : #9 mva=7 6 0.4428 0.0515 2.0906 0 1.2624 0.8196 0.3724 0.2716 0.1562 0.0803 0.4326 0 0 0
scrx      20315 "CAMINO 8    "   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20315 "CAMINO 8    "   13.20 "1" : #9 0.05 0.862 7.5384 0.4 0.4 0.2 1 0 0.5847 1.25 1 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20315 "CAMINO 8    "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20319 "MONTGOMERY CREEK 1 4"   13.20 "1" : #9 mva=114.397 6 0.3844 0.1391 3.6946 0 1 0.6484 0.3856 0.3051 0.086 0.0802 0.192 0 0 0
scrx      20319 "MONTGOMERY CREEK 1 4"   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20319 "MONTGOMERY CREEK 1 4"   13.20 "1" : #9 0.05 0.2036 3.3169 0.05 0.5 0.167 1 0 0.9206 1.25 0 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20319 "MONTGOMERY CREEK 1 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20320 "MONTGOMERY CREEK 1 5"   20.00 "1" : #9 mva=113.47 6 0.518 0.2418 2.9163 0 1 0.6484 0.2449 0.1726 0.0949 0.1823 0.3992 0 0 0
scrx      20320 "MONTGOMERY CREEK 1 5"   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20320 "MONTGOMERY CREEK 1 5"   20.00 "1" : #9 0.05 0.6767 3.191 0.2 0.5 0.167 1 0 1.0176 1.25 0.2 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20320 "MONTGOMERY CREEK 1 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20323 "BURNEY 2 1  "  138.00 "1" : #9 mva=37.8618 6 0.2918 0.4435 3.8469 0 1.0016 0.6494 0.4256 0.3886 0.1609 0.1554 0.3539 0 0 0
scrx      20323 "BURNEY 2 1  "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20323 "BURNEY 2 1  "  138.00 "1" : #9 0.05 0.7068 3.68 0.05 0.5 0.07 1 0 1.2066 1.25 0 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20323 "BURNEY 2 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20323 "BURNEY 2 1  "  138.00 "2" : #9 mva=29.7478 6 0.2932 0.5859 1.9495 0 1.192 0.7737 0.3569 0.3227 0.2182 0.1433 0.5916 0 0 0
scrx      20323 "BURNEY 2 1  "  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20323 "BURNEY 2 1  "  138.00 "2" : #9 0.05 0.8302 7.7303 0.05 0.33 0.07 1 0 0.804 1.2 0.2 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20323 "BURNEY 2 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20323 "BURNEY 2 1  "  138.00 "3" : #9 mva=32.0291 6 0.1693 0.4626 1.8721 0 0.9019 0.5844 0.2979 0.2151 0.176 0.2772 0.8209 0 0 0
scrx      20323 "BURNEY 2 1  "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20323 "BURNEY 2 1  "  138.00 "3" : #9 0.04 0.5009 2.1819 0.041667 0.5 0.167 1 0 0.3511 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20323 "BURNEY 2 1  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20328 "STRAWBERRY VALLEY 1 5"   18.00 "1" : #9 mva=62.65 6 0.2064 0.0578 2.5179 0 0.995 0.6451 0.3897 0.3247 0.0849 0.2492 0.6189 0 0 0
scrx      20328 "STRAWBERRY VALLEY 1 5"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20328 "STRAWBERRY VALLEY 1 5"   18.00 "1" : #9 0.05 0.3011 4.2466 0.05 0.5 0.167 1 0 1.8938 1.25 0.5 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20328 "STRAWBERRY VALLEY 1 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20329 "STRAWBERRY VALLEY 1 6"   18.00 "1" : #9 mva=71.7822 6 0.3519 0.0727 2.0768 0 0.9573 0.6206 0.4256 0.3201 0.1466 0.29 0.6892 0 0 0
scrx      20329 "STRAWBERRY VALLEY 1 6"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20329 "STRAWBERRY VALLEY 1 6"   18.00 "1" : #9 0.05 0.8085 7.0349 0.041667 0.4 0.167 1 0 0.8563 1.2 0.2 0.0744 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20329 "STRAWBERRY VALLEY 1 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20330 "STRAWBERRY VALLEY 2 1"  138.00 "1" : #9 mva=14.7803 6 0.4614 0.0551 3.1546 0 1.2902 0.8377 0.3936 0.2997 0.1674 0.141 0.6059 0 0 0
scrx      20330 "STRAWBERRY VALLEY 2 1"  138.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20330 "STRAWBERRY VALLEY 2 1"  138.00 "1" : #9 0.05 0.3945 8.2973 0.4 0.5 0.07 1 0 1.3259 1.2 0.2 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20330 "STRAWBERRY VALLEY 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20330 "STRAWBERRY VALLEY 2 1"  138.00 "2" : #9 mva=18.4 6 0.1681 0.3966 3.8527 0 1.0936 0.7095 0.4102 0.2875 0.1461 0.1461 0.6186 0 0 0
scrx      20330 "STRAWBERRY VALLEY 2 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20330 "STRAWBERRY VALLEY 2 1"  138.00 "2" : #9 0.07 0.2064 4.2339 0.05 0.5 0.07 1 0 0.939 1.25 0.2 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20330 "STRAWBERRY VALLEY 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20330 "STRAWBERRY VALLEY 2 1"  138.00 "3" : #9 mva=41.2142 6 0.1452 0.5811 2.444 0 1.1312 0.734 0.3701 0.2726 0.137 0.234 0.7403 0 0 0
scrx      20330 "STRAWBERRY VALLEY 2 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20330 "STRAWBERRY VALLEY 2 1"  138.00 "3" : #9 0.04 0.8376 7.8193 0.05 0.5 0.1 1 0 1.2157 1.2 0 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20330 "STRAWBERRY VALLEY 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20330 "STRAWBERRY VALLEY 2 1"  138.00 "4" : #9 mva=40.5119 6 0.4856 0.099 3.8423 0 0.9181 0.595 0.3491 0.2937 0.2033 0.0884 0.394 0 0 0
scrx      20330 "STRAWBERRY VALLEY 2 1"  138.00 "4" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20330 "STRAWBERRY VALLEY 2 1"  138.00 "4" : #9 0.07 0.3931 6.9465 0.05 0.5 0.2 1 0 1.3066 1.2 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20330 "STRAWBERRY VALLEY 2 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20332 "YUBA CITY 5 2"   18.00 "1" : #9 mva=48.7599 8.71691 0 0 1.8554 1.7686 0.2665 0.6114 0.2222 0.1727 4.5027 1.198 0.0496 0.0582 0.1736 0.5055 0 0
esst4b    20332 "YUBA CITY 5 2"   18.00 "1" : #9 0 3.4638 3.4638 0 1 -1 1 0 1 -1 0 5.0253 0 0 0.08 0 8.6439 999
ggov1     20332 "YUBA CITY 5 2"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 7.7912 2 0 1 1 0.15 0.2019 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20332 "YUBA CITY 5 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20332 "YUBA CITY 5 2"   18.00 "2" : #9 mva=42.1616 6.90213 0 0 2.4792 2.272 0.1942 0.3192 0.1547 0.1189 6.0442 0.8729 0.0538 0.0449 0.161 0.7249 0 0
esst4b    20332 "YUBA CITY 5 2"   18.00 "2" : #9 0 3.2925 3.2925 0 1 -1 1 0 1 -1 0 5.0194 0 0 0.08 0 7.6103 999
ggov1     20332 "YUBA CITY 5 2"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.9338 0 1 1 0.15 0.5 1.5 0.1736 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20332 "YUBA CITY 5 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20335 "POLLOCK PINES 3 1"  345.00 "1" : #9 mva=78.9 6 0.4783 0.5008 3.4505 0 0.9979 0.647 0.3018 0.1865 0.094 0.0953 0.3153 0 0 0
scrx      20335 "POLLOCK PINES 3 1"  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20335 "POLLOCK PINES 3 1"  345.00 "1" : #9 0.04 0.791 4.8167 0.4 0.33 0.167 1 0 1.6056 1.2 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20335 "POLLOCK PINES 3 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20335 "POLLOCK PINES 3 1"  345.00 "2" : #9 mva=113.905 6 0.3612 0.2706 3.9411 0 1 0.6484 0.4603 0.321 0.2414 0.2471 0.7035 0 0 0
scrx      20335 "POLLOCK PINES 3 1"  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20335 "POLLOCK PINES 3 1"  345.00 "2" : #9 0.04 0.2981 3.3351 0.041667 0.33 0.07 1 0 1.9916 1.2 0 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20335 "POLLOCK PINES 3 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20336 "POLLOCK PINES 3 2"  138.00 "1" : #9 mva=12.5172 6 0.4276 0.4205 1.8204 0 0.9235 0.5985 0.3596 0.3288 0.1879 0.0913 0.2465 0 0 0
scrx      20336 "POLLOCK PINES 3 2"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20336 "POLLOCK PINES 3 2"  138.00 "1" : #9 0.07 0.5269 6.6122 0.041667 0.4 0.2 1 0 1.4718 1.2 0.2 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20336 "POLLOCK PINES 3 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20336 "POLLOCK PINES 3 2"  138.00 "2" : #9 mva=10.7998 6 0.4922 0.4284 3.7148 0 0.8812 0.5709 0.4202 0.2653 0.2334 0.0951 0.4099 0 0 0
scrx      20336 "POLLOCK PINES 3 2"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20336 "POLLOCK PINES 3 2"  138.00 "2" : #9 0.07 0.6731 5.8834 0.4 0.4 0.2 1 0 0.305 1.25 1 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20336 "POLLOCK PINES 3 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20339 "ROSEVILLE 7 1"  345.00 "1" : #9 mva=64.63 2.84837 0 0 2.0606 1.9342 0.2061 0.232 0.1385 0.106 6.2251 1.02 0.043 0.0515 0.1933 0.5365 0 0
exac2     20339 "ROSEVILLE 7 1"  345.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 23.0339 -23.033899 1.3 4 0 0.49 1 0.1 0.8 1 14 3.1028 0.007 4.137 0.0174 0
ggov1     20339 "ROSEVILLE 7 1"  345.00 "1" : #9 0.05 1 1 0.05 -0.05 16.3345 0.9718 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20339 "ROSEVILLE 7 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20339 "ROSEVILLE 7 1"  345.00 "2" : #9 mva=68.7904 8.49685 0 0 2.2586 2.0939 0.1866 0.302 0.1395 0.1068 4.0365 0.9789 0.0595 0.0808 0.0075 0.3687 0 0
esst4b    20339 "ROSEVILLE 7 1"  345.00 "2" : #9 0 3.2621 3.2621 0 1 -1 1 0 1 -1 0 5.0908 0 0 0.08 0 8.9957 999
ggov1     20339 "ROSEVILLE 7 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2.4206 0 1 1 0.15 0.3222 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20339 "ROSEVILLE 7 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20339 "ROSEVILLE 7 1"  345.00 "3" : #9 mva=59.2499 2.5789 0 0 2.2246 2.0666 0.1975 0.4084 0.1426 0.1093 8.1772 0.3596 0.0519 0.0705 0.0972 0.349 0 0
expic1    20339 "ROSEVILLE 7 1"  345.00 "3" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9082 0 0 0 1 0 1.2 0 6.1281 0 0.08
ggov1     20339 "ROSEVILLE 7 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 10 1.4803 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20339 "ROSEVILLE 7 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20344 "AUBURN 9 2  "   13.80 "1" : #9 mva=15.2481 6 0.5134 0.3567 2.1197 0 0.9361 0.6067 0.389 0.3419 0.0889 0.1515 0.593 0 0 0
esdc2a    20344 "AUBURN 9 2  "   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.75 7.21 -7.21 1 1 0 0.15 0 1.76 0.2211 2.3467 0.8844 0.8845 0
hygov     20344 "AUBURN 9 2  "   13.80 "1" : #9 0.04 0.8388 6.4674 0.05 0.4 0.167 1 0 1.3612 1.2 1 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20344 "AUBURN 9 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20344 "AUBURN 9 2  "   13.80 "2" : #9 mva=12.7 6 0.4335 0.5111 2.0274 0 0.9096 0.5894 0.3049 0.3025 0.1494 0.1557 0.436 0 0 0
ieeet1    20344 "AUBURN 9 2  "   13.80 "2" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.9447 0.0824 3.9263 0.3775 0
hygov     20344 "AUBURN 9 2  "   13.80 "2" : #9 0.04 0.4892 2.5954 0.05 0.5 0.167 1 0 0.6767 1.2 1 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20344 "AUBURN 9 2  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20345 "AUBURN 9 3  "   20.00 "1" : #9 mva=8.2 6 0.0609 0.3032 1.2681 0 1.1529 0.7481 0.3253 0.2741 0.1125 0.0867 0.1921 0 0 0
esdc2a    20345 "AUBURN 9 3  "   20.00 "1" : #9 0.01 50 0.01 0.11 0.75 1.17 -1.17 0.2 1 0 1 0 2.36 0.1986 3.1467 0.7944 0.7942 0
hygov     20345 "AUBURN 9 3  "   20.00 "1" : #9 0.07 0.9856 5.6487 0.05 0.5 0.07 1 0 0.4613 1.2 1 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20345 "AUBURN 9 3  "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20345 "AUBURN 9 3  "   20.00 "2" : #9 mva=8.21403 6 0.3801 0.3416 3.7175 0 1.4121 0.9172 0.5051 0.4043 0.2276 0.1943 0.5397 0 0 0
esdc1a    20345 "AUBURN 9 3  "   20.00 "2" : #9 0 100 0.02 0 0 1 -1 0 0.9 0.0686 1 0 2.4163 0.1325 3.2218 0.3976 0 1
hygov     20345 "AUBURN 9 3  "   20.00 "2" : #9 0.07 0.6734 5.932 0.4 0.33 0.167 1 0 1.8328 1.2 0 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20345 "AUBURN 9 3  "   20.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20347 "POLLOCK PINES 4 1"  138.00 "1" : #9 mva=51.0686 6 0.5322 0.5769 3.6118 0 1.1512 0.7471 0.3453 0.3351 0.1942 0.0917 0.4454 0 0 0
ieeet1    20347 "POLLOCK PINES 4 1"  138.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8622 0.0861 3.8163 0.3946 0
hygov     20347 "POLLOCK PINES 4 1"  138.00 "1" : #9 0.05 0.211 5.2645 0.05 0.5 0.167 1 0 1.2904 1.25 0.2 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20347 "POLLOCK PINES 4 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20351 "REDDING 7 1 "  345.00 "1" : #9 mva=70.3576 6 0.1132 0.3767 2.6175 0 0.9512 0.6166 0.2147 0.1975 0.1638 0.1679 0.3886 0 0 0
scrx      20351 "REDDING 7 1 "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20351 "REDDING 7 1 "  345.00 "1" : #9 0.05 0.7856 4.4035 0.05 0.33 0.2 1 0 1.8013 1.25 1 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20351 "REDDING 7 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20351 "REDDING 7 1 "  345.00 "2" : #9 mva=80.4502 6 0.5704 0.5284 3.7175 0 1 0.6484 0.4404 0.3073 0.1338 0.1577 0.3543 0 0 0
esdc2a    20351 "REDDING 7 1 "  345.00 "2" : #9 0.02 50 0.01 0.11 0.75 7.21 -7.21 0.2 1 0 0.15 0 2.36 0.2169 3.1467 0.8676 0.8675 0
hygov     20351 "REDDING 7 1 "  345.00 "2" : #9 0.07 0.9371 3.8775 0.05 0.33 0.167 1 0 0.5042 1.2 0.2 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20351 "REDDING 7 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20353 "BIG BEND 1 1"  138.00 "1" : #9 mva=76.172 6 0.2819 0.485 2.6646 0 0.9846 0.6384 0.4554 0.2791 0.1821 0.1752 0.5731 0 0 0
esdc2a    20353 "BIG BEND 1 1"  138.00 "1" : #9 0.020833 50 0.041667 0.11 0.75 1.17 -1.17 1 1 0 1 0 1.76 0.1785 2.3467 0.714 0.7141 0
hygov     20353 "BIG BEND 1 1"  138.00 "1" : #9 0.07 0.4117 7.3066 0.05 0.33 0.07 1 0 0.9468 1.2 1 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20353 "BIG BEND 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20353 "BIG BEND 1 1"  138.00 "2" : #9 mva=74.7249 6 0.2389 0.1035 3.98 0 0.9798 0.6352 0.2425 0.1891 0.1572 0.0514 0.1305 0 0 0
esdc1a    20353 "BIG BEND 1 1"  138.00 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0681 1 0 2.392 0.1315 3.1894 0.3944 0 1
hygov     20353 "BIG BEND 1 1"  138.00 "2" : #9 0.05 0.2425 7.1382 0.05 0.4 0.167 1 0 1.6761 1.2 1 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20353 "BIG BEND 1 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20355 "ELK GROVE 7 1"  345.00 "1" : #9 mva=39.6745 6.2878 0 0 1.9305 1.8292 0.1828 0.2348 0.1351 0.1033 7.704 1.2246 0.0428 0.0927 0.1664 0.6809 0 0
esst4b    20355 "ELK GROVE 7 1"  345.00 "1" : #9 0 3.1003 3.1003 0 1 -1 1 0 1 -1 0 6.7442 0 0 0.08 0 6.2731 999
ggov1     20355 "ELK GROVE 7 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 5.2499 0.4075 0 1 1 0.15 0.5 1.8792 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20355 "ELK GROVE 7 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20355 "ELK GROVE 7 1"  345.00 "2" : #9 mva=61.374 5.36212 0 0 2.2345 2.0745 0.2981 0.3837 0.1831 0.1415 9.2338 0.3656 0.0643 0.066 0.1404 0.5921 0 0
esst4b    20355 "ELK GROVE 7 1"  345.00 "2" : #9 0 3.7812 3.7812 0 1 -1 1 0 1 -1 0 6.8589 0 0 0.08 0 6.7466 999
ggov1     20355 "ELK GROVE 7 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 5.1158 2 0 1 1 0.15 0.5 2.3918 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20355 "ELK GROVE 7 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20356 "ELK GROVE 7 2"  138.00 "1" : #9 mva=47.2451 3.63775 0 0 1.8666 1.7777 0.3375 0.6078 0.211 0.1638 5.8083 0.6132 0.0469 0.041667 0.1019 0.2705 0 0
esst4b    20356 "ELK GROVE 7 2"  138.00 "1" : #9 0 3.5925 3.5925 0 1 -1 1 0 1 -1 0 6.2352 0 0 0.08 0 8.4957 999
ggov1     20356 "ELK GROVE 7 2"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.2362 0 1 1 0.15 0.5 1.4543 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20356 "ELK GROVE 7 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20357 "STRAWBERRY VALLEY 3 1"  138.00 "1" : #9 mva=32.9159 6 0.1817 0.1704 3.1669 0 1.184 0.7684 0.3597 0.234 0.1767 0.1546 0.3487 0 0 0
scrx      20357 "STRAWBERRY VALLEY 3 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20357 "STRAWBERRY VALLEY 3 1"  138.00 "1" : #9 0.05 0.3763 6.7589 0.041667 0.4 0.07 1 0 0.5537 1.2 0.5 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20357 "STRAWBERRY VALLEY 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20357 "STRAWBERRY VALLEY 3 1"  138.00 "2" : #9 mva=33.8084 6 0.3923 0.243 2.6128 0 0.7877 0.5099 0.2289 0.1705 0.1375 0.068 0.277 0 0 0
esdc1a    20357 "STRAWBERRY VALLEY 3 1"  138.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0394 1 0 2.4985 0.141 3.3314 0.423 0 1
hygov     20357 "STRAWBERRY VALLEY 3 1"  138.00 "2" : #9 0.07 0.7289 5.2521 0.2 0.33 0.07 1 0 1.4893 1.2 0.5 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20357 "STRAWBERRY VALLEY 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20357 "STRAWBERRY VALLEY 3 1"  138.00 "3" : #9 mva=45.6528 6 0.0786 0.4041 1.924 0 1.0714 0.695 0.2338 0.1367 0.1157 0.2598 0.6699 0 0 0
ieeet1    20357 "STRAWBERRY VALLEY 3 1"  138.00 "3" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.9071 0.0818 3.8761 0.3749 0
hygov     20357 "STRAWBERRY VALLEY 3 1"  138.00 "3" : #9 0.05 0.9851 8.9927 0.041667 0.4 0.07 1 0 1.7187 1.25 0 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20357 "STRAWBERRY VALLEY 3 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20367 "MONTGOMERY CREEK 2 3"   20.00 "1" : #9 mva=63.2515 6 0.0649 0.0486 3.4725 0 0.9535 0.618 0.3316 0.2284 0.0765 0.1097 0.4017 0 0 0
esdc2a    20367 "MONTGOMERY CREEK 2 3"   20.00 "1" : #9 0.020833 50 0.041667 0.1 0.75 0.4 -0.4 1 0.2 0 0.15 0 1.76 0.1747 2.3467 0.6988 0.6988 0
hygov     20367 "MONTGOMERY CREEK 2 3"   20.00 "1" : #9 0.05 0.3744 3.2222 0.041667 0.4 0.07 1 0 0.7533 1.2 0.2 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20367 "MONTGOMERY CREEK 2 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20368 "MONTGOMERY CREEK 2 4"   13.80 "1" : #9 mva=54.9 6 0.4413 0.3425 3.146 0 0.9271 0.6008 0.3719 0.2458 0.1418 0.1098 0.5762 0 0 0
esdc1a    20368 "MONTGOMERY CREEK 2 4"   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0665 1 0 2.3046 0.1288 3.0728 0.3864 0 1
hygov     20368 "MONTGOMERY CREEK 2 4"   13.80 "1" : #9 0.05 0.3013 9.4727 0.05 0.4 0.167 1 0 0.7773 1.2 1 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20368 "MONTGOMERY CREEK 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20369 "MONTGOMERY CREEK 2 5"   18.00 "1" : #9 mva=14.678 6 0.5518 0.2157 1.5034 0 1.2134 0.7876 0.3865 0.2595 0.1789 0.122 0.4875 0 0 0
esdc1a    20369 "MONTGOMERY CREEK 2 5"   18.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0708 1 0 2.3023 0.1246 3.0697 0.3739 0 1
hygov     20369 "MONTGOMERY CREEK 2 5"   18.00 "1" : #9 0.05 0.9724 7.6768 0.05 0.4 0.07 1 0 0.8023 1.2 1 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20369 "MONTGOMERY CREEK 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20369 "MONTGOMERY CREEK 2 5"   18.00 "2" : #9 mva=9.53985 6 0.3704 0.3322 2.4247 0 0.9054 0.5867 0.4207 0.3226 0.2423 0.1051 0.3771 0 0 0
esdc2a    20369 "MONTGOMERY CREEK 2 5"   18.00 "2" : #9 0.020833 9.3 0.041667 0.1 0.5 0.4 -0.4 0.2 0.2 0 0.15 0 2.36 0.1846 3.1467 0.7384 0.7385 0
hygov     20369 "MONTGOMERY CREEK 2 5"   18.00 "2" : #9 0.05 0.4282 4.4932 0.4 0.5 0.167 1 0 1.771 1.25 0.2 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20369 "MONTGOMERY CREEK 2 5"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20370 "MONTGOMERY CREEK 2 6"   20.00 "1" : #9 mva=7.6 6 0.2806 0.3152 2.5586 0 0.8281 0.5363 0.2858 0.1941 0.1645 0.0609 0.151 0 0 0
ieeet1    20370 "MONTGOMERY CREEK 2 6"   20.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6905 0.0843 3.5874 0.3864 0
hygov     20370 "MONTGOMERY CREEK 2 6"   20.00 "1" : #9 0.07 0.6532 2.6875 0.2 0.33 0.07 1 0 1.8788 1.2 1 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20370 "MONTGOMERY CREEK 2 6"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20371 "MONTGOMERY CREEK 2 7"   13.80 "1" : #9 mva=6.94079 6 0.1062 0.1405 1.1811 0 0.6548 0.4232 0.2988 0.2156 0.1899 0.1372 0.2999 0 0 0
esdc2a    20371 "MONTGOMERY CREEK 2 7"   13.80 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 1.17 -1.17 1 3.5 0 1 0 2.36 0.2016 3.1467 0.8064 0.8066 0
hygov     20371 "MONTGOMERY CREEK 2 7"   13.80 "1" : #9 0.05 0.9299 6.4941 0.05 0.5 0.167 1 0 0.7067 1.2 1 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20371 "MONTGOMERY CREEK 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20371 "MONTGOMERY CREEK 2 7"   13.80 "2" : #9 mva=7.46124 6 0.5727 0.4339 1.1756 0 0.8072 0.5226 0.3835 0.2662 0.128 0.2441 0.7073 0 0 0
esdc2a    20371 "MONTGOMERY CREEK 2 7"   13.80 "2" : #9 0.01 50 0.01 0.11 0.75 0.4 -0.4 1 1 0 0.15 0 2.36 0.1974 3.1467 0.7896 0.7896 0
hygov     20371 "MONTGOMERY CREEK 2 7"   13.80 "2" : #9 0.05 0.5725 6.6056 0.05 0.5 0.2 1 0 1.3407 1.25 0 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20371 "MONTGOMERY CREEK 2 7"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20372 "BROWNS VALLEY 1"  138.00 "1" : #9 mva=9.44505 6 0.1968 0.1746 3.7874 0 1.1741 0.762 0.5364 0.3737 0.1615 0.2418 0.7576 0 0 0
esdc2a    20372 "BROWNS VALLEY 1"  138.00 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 0.4 -0.4 1 3.5 0 1 0 2.36 0.221 3.1467 0.884 0.8838 0
hygov     20372 "BROWNS VALLEY 1"  138.00 "1" : #9 0.05 0.6172 3.7502 0.05 0.5 0.167 1 0 1.808 1.2 0 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20372 "BROWNS VALLEY 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20372 "BROWNS VALLEY 1"  138.00 "2" : #9 mva=12.1659 6 0.3641 0.299 3.7584 0 1.1298 0.7331 0.4558 0.3236 0.2384 0.1633 0.4864 0 0 0
scrx      20372 "BROWNS VALLEY 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20372 "BROWNS VALLEY 1"  138.00 "2" : #9 0.04 0.3784 4.2307 0.05 0.4 0.167 1 0 1.2342 1.25 1 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20372 "BROWNS VALLEY 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20372 "BROWNS VALLEY 1"  138.00 "3" : #9 mva=67.1334 6 0.599 0.0634 2.166 0 0.9523 0.6173 0.3256 0.2449 0.1574 0.2646 0.576 0 0 0
scrx      20372 "BROWNS VALLEY 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20372 "BROWNS VALLEY 1"  138.00 "3" : #9 0.04 0.7929 6.1927 0.05 0.5 0.167 1 0 0.9628 1.2 1 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20372 "BROWNS VALLEY 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20376 "MEADOW VALLEY 1 3"   18.00 "1" : #9 mva=75.9615 6 0.5412 0.2796 3.4411 0 1.0231 0.6635 0.467 0.3237 0.1842 0.2526 0.7364 0 0 0
scrx      20376 "MEADOW VALLEY 1 3"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20376 "MEADOW VALLEY 1 3"   18.00 "1" : #9 0.05 0.8373 6.022 0.05 0.5 0.167 1 0 1.3793 1.25 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20376 "MEADOW VALLEY 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20377 "MEADOW VALLEY 1 4"   13.80 "1" : #9 mva=68.4396 6 0.1803 0.3863 2.8899 0 1.0424 0.6761 0.3667 0.2372 0.208 0.085 0.5119 0 0 0
esdc2a    20377 "MEADOW VALLEY 1 4"   13.80 "1" : #9 0 50 0.041667 0.11 0.5 7.21 -7.21 1 1 0 1 0 1.76 0.1639 2.3467 0.6556 0.6555 0
hygov     20377 "MEADOW VALLEY 1 4"   13.80 "1" : #9 0.04 0.4965 7.895 0.05 0.33 0.07 1 0 0.9061 1.2 0 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20377 "MEADOW VALLEY 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20379 "STRAWBERRY VALLEY 4 1"  345.00 "1" : #9 mva=100.165 6 0.0832 0.2409 2.263 0 1 0.6484 0.4642 0.3238 0.1811 0.1128 0.2913 0 0 0
esdc1a    20379 "STRAWBERRY VALLEY 4 1"  345.00 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0617 1 0 2.391 0.1432 3.188 0.4297 0 1
hygov     20379 "STRAWBERRY VALLEY 4 1"  345.00 "1" : #9 0.07 0.6012 9.1077 0.2 0.5 0.167 1 0 1.2019 1.2 1 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20379 "STRAWBERRY VALLEY 4 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20379 "STRAWBERRY VALLEY 4 1"  345.00 "2" : #9 mva=107.1 6 0.2159 0.4947 3.047 0 1 0.6484 0.4082 0.3441 0.0862 0.1813 0.6837 0 0 0
ieeet1    20379 "STRAWBERRY VALLEY 4 1"  345.00 "2" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8739 0.0885 3.8318 0.4055 0
hygov     20379 "STRAWBERRY VALLEY 4 1"  345.00 "2" : #9 0.07 0.6784 7.8768 0.2 0.5 0.07 1 0 1.8348 1.2 1 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20379 "STRAWBERRY VALLEY 4 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20383 "FORBESTOWN 1 2"   13.80 "1" : #9 mva=85.673 6 0.5627 0.3898 3.8441 0 1 0.6484 0.3949 0.2564 0.1201 0.2563 0.578 0 0 0
ieeet1    20383 "FORBESTOWN 1 2"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.8485 0.0889 3.798 0.4075 0
hygov     20383 "FORBESTOWN 1 2"   13.80 "1" : #9 0.04 0.5979 6.4828 0.041667 0.5 0.167 1 0 1.6117 1.2 1 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20383 "FORBESTOWN 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20384 "FORBESTOWN 1 3"   18.00 "1" : #9 mva=12.1 6 0.1961 0.1841 2.2832 0 1.1543 0.7491 0.4939 0.2845 0.1837 0.2013 0.6546 0 0 0
ieeet1    20384 "FORBESTOWN 1 3"   18.00 "1" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9894 0.0835 3.9859 0.3828 0
hygov     20384 "FORBESTOWN 1 3"   18.00 "1" : #9 0.05 0.9007 2.0658 0.05 0.4 0.167 1 0 0.916 1.25 1 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20384 "FORBESTOWN 1 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20385 "MEADOW VALLEY 2 1"  138.00 "1" : #9 mva=36.3532 6 0.3394 0.456 2.2976 0 1.0199 0.6614 0.3901 0.3742 0.1467 0.0651 0.3112 0 0 0
esdc2a    20385 "MEADOW VALLEY 2 1"  138.00 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 0.4 -0.4 1 3.5 0 0.15 0 1.33 0.184 1.7733 0.736 0.7361 0
hygov     20385 "MEADOW VALLEY 2 1"  138.00 "1" : #9 0.05 0.7552 2.9037 0.05 0.5 0.07 1 0 1.7026 1.2 0 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20385 "MEADOW VALLEY 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20385 "MEADOW VALLEY 2 1"  138.00 "2" : #9 mva=27.0968 6 0.5033 0.5676 2.3134 0 1.149 0.7456 0.4559 0.3446 0.1573 0.2567 0.8063 0 0 0
scrx      20385 "MEADOW VALLEY 2 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20385 "MEADOW VALLEY 2 1"  138.00 "2" : #9 0.07 0.7974 7.3228 0.041667 0.33 0.167 1 0 0.6023 1.25 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20385 "MEADOW VALLEY 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20385 "MEADOW VALLEY 2 1"  138.00 "3" : #9 mva=31.5578 6 0.4555 0.4996 3.6018 0 0.8976 0.5816 0.235 0.1391 0.1117 0.1098 0.3028 0 0 0
ieeet1    20385 "MEADOW VALLEY 2 1"  138.00 "3" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.968 0.0847 3.9573 0.3881 0
hygov     20385 "MEADOW VALLEY 2 1"  138.00 "3" : #9 0.04 0.2947 9.5516 0.4 0.4 0.07 1 0 0.7912 1.2 1 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20385 "MEADOW VALLEY 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20390 "REDDING 8 4 "   13.80 "1" : #9 mva=137.339 6 0.3762 0.2727 2.4999 0 1 0.6484 0.4551 0.4421 0.2042 0.1257 0.2856 0 0 0
scrx      20390 "REDDING 8 4 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20390 "REDDING 8 4 "   13.80 "1" : #9 0.07 0.4108 3.3098 0.041667 0.33 0.167 1 0 0.4628 1.2 0 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20390 "REDDING 8 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20391 "REDDING 8 5 "   13.80 "1" : #9 mva=157.847 6 0.4916 0.1118 2.3824 0 1 0.6484 0.3827 0.3416 0.2065 0.2026 0.6522 0 0 0
esdc2a    20391 "REDDING 8 5 "   13.80 "1" : #9 0.020833 9.3 0.041667 0.1 0.5 1.17 -1.17 1 1 0 1 0 2.36 0.1994 3.1467 0.7976 0.7978 0
hygov     20391 "REDDING 8 5 "   13.80 "1" : #9 0.07 0.2808 8.1056 0.4 0.33 0.167 1 0 1.6223 1.25 1 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20391 "REDDING 8 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20392 "REDDING 8 6 "   24.00 "1" : #9 mva=157.728 6 0.4465 0.2259 2.5321 0 1 0.6484 0.3733 0.3094 0.1583 0.0677 0.4254 0 0 0
scrx      20392 "REDDING 8 6 "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20392 "REDDING 8 6 "   24.00 "1" : #9 0.05 0.3831 8.9704 0.05 0.5 0.167 1 0 1.0506 1.2 0.5 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20392 "REDDING 8 6 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20393 "REDDING 8 7 "   13.80 "1" : #9 mva=155.331 6 0.2226 0.0873 2.5014 0 1 0.6484 0.3821 0.3383 0.1283 0.1975 0.6624 0 0 0
esdc2a    20393 "REDDING 8 7 "   13.80 "1" : #9 0.020833 9.3 0.041667 0.1 0.5 0.4 -0.4 1 0.2 0 0.15 0 1.76 0.1896 2.3467 0.7584 0.7586 0
hygov     20393 "REDDING 8 7 "   13.80 "1" : #9 0.05 0.3472 3.9792 0.05 0.33 0.2 1 0 1.7442 1.25 0.2 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20393 "REDDING 8 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20394 "REDDING 8 8 "   13.80 "1" : #9 mva=156.066 6 0.0928 0.3353 3.6433 0 1 0.6484 0.3972 0.364 0.1491 0.2403 0.7432 0 0 0
scrx      20394 "REDDING 8 8 "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20394 "REDDING 8 8 "   13.80 "1" : #9 0.04 0.3513 5.6122 0.05 0.33 0.07 1 0 1.0817 1.25 0.5 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20394 "REDDING 8 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20395 "REDDING 8 9 "   13.80 "1" : #9 mva=119 6 0.4679 0.4665 2.6924 0 1 0.6484 0.4319 0.2986 0.1433 0.2713 0.8902 0 0 0
esdc1a    20395 "REDDING 8 9 "   13.80 "1" : #9 0 40 0.01 0 0 1 -1 0 0.9 0.0519 1 0 2.3993 0.1399 3.1991 0.4196 0 1
hygov     20395 "REDDING 8 9 "   13.80 "1" : #9 0.05 0.3549 4.5021 0.05 0.33 0.167 1 0 0.6779 1.25 1 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20395 "REDDING 8 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20396 "FOLSOM 3 1  "  345.00 "1" : #9 mva=73.9737 6 0.3508 0.5092 2.6507 0 1.0256 0.6651 0.2165 0.2061 0.1847 0.1729 0.6361 0 0 0
scrx      20396 "FOLSOM 3 1  "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20396 "FOLSOM 3 1  "  345.00 "1" : #9 0.05 0.6904 4.0162 0.05 0.4 0.167 1 0 0.4025 1.25 0 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20396 "FOLSOM 3 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20396 "FOLSOM 3 1  "  345.00 "2" : #9 mva=67.0664 6 0.0766 0.3838 2.7444 0 1.0711 0.6948 0.5223 0.3951 0.1741 0.2993 0.8207 0 0 0
scrx      20396 "FOLSOM 3 1  "  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20396 "FOLSOM 3 1  "  345.00 "2" : #9 0.05 0.4503 8.0023 0.05 0.33 0.2 1 0 1.3762 1.2 0 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20396 "FOLSOM 3 1  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20396 "FOLSOM 3 1  "  345.00 "3" : #9 mva=88.1298 6 0.2393 0.1511 2.0426 0 1 0.6484 0.237 0.1847 0.1351 0.1151 0.3146 0 0 0
esdc1a    20396 "FOLSOM 3 1  "  345.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0515 1 0 2.3101 0.1259 3.0801 0.3778 0 1
hygov     20396 "FOLSOM 3 1  "  345.00 "3" : #9 0.05 0.4397 4.617 0.2 0.33 0.167 1 0 1.169 1.2 0.2 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20396 "FOLSOM 3 1  "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20397 "FOLSOM 3 2  "  138.00 "1" : #9 mva=8.22483 6 0.4986 0.4026 3.0082 0 1.2941 0.8403 0.4045 0.3159 0.1864 0.2636 0.7057 0 0 0
scrx      20397 "FOLSOM 3 2  "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20397 "FOLSOM 3 2  "  138.00 "1" : #9 0.07 0.5701 9.7768 0.05 0.5 0.167 1 0 1.3616 1.2 1 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20397 "FOLSOM 3 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20397 "FOLSOM 3 2  "  138.00 "2" : #9 mva=8.29692 6 0.1706 0.2232 3.392 0 0.5933 0.3831 0.2086 0.2038 0.1568 0.1679 0.6005 0 0 0
scrx      20397 "FOLSOM 3 2  "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20397 "FOLSOM 3 2  "  138.00 "2" : #9 0.05 0.6603 3.5232 0.05 0.4 0.07 1 0 0.6606 1.25 0.2 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20397 "FOLSOM 3 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20406 "POLLOCK PINES 5 2"   13.80 "1" : #9 mva=11.788 6 0.1995 0.4176 3.2723 0 1.0744 0.6969 0.3778 0.292 0.2336 0.0733 0.2777 0 0 0
scrx      20406 "POLLOCK PINES 5 2"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20406 "POLLOCK PINES 5 2"   13.80 "1" : #9 0.05 0.968 8.8933 0.2 0.4 0.167 1 0 1.9123 1.2 0 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20406 "POLLOCK PINES 5 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20407 "POLLOCK PINES 5 3"   13.80 "1" : #9 mva=25.5 6 0.1707 0.3867 2.6606 0 1.0698 0.6939 0.4627 0.3879 0.2446 0.1231 0.3741 0 0 0
ieeet1    20407 "POLLOCK PINES 5 3"   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.6846 0.0886 3.5795 0.4062 0
hygov     20407 "POLLOCK PINES 5 3"   13.80 "1" : #9 0.05 0.2225 2.2881 0.4 0.4 0.167 1 0 1.1404 1.25 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20407 "POLLOCK PINES 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20410 "ALTA 1 1    "  345.00 "1" : #9 mva=68.117 6 0.4481 0.0812 3.7431 0 1.0184 0.6604 0.2521 0.1731 0.1107 0.1455 0.6363 0 0 0
esdc1a    20410 "ALTA 1 1    "  345.00 "1" : #9 0 40 0.01 0 0 1 -1 0 0.9 0.0204 1 0 2.4093 0.1482 3.2124 0.4445 0 1
hygov     20410 "ALTA 1 1    "  345.00 "1" : #9 0.05 0.6764 3.6256 0.4 0.5 0.167 1 0 1.2073 1.2 0.2 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20410 "ALTA 1 1    "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20412 "ALTA 1 3    "   20.00 "1" : #9 mva=9.53798 6 0.4946 0.2672 2.5334 0 0.8189 0.5303 0.27 0.1928 0.0834 0.1844 0.5142 0 0 0
esdc1a    20412 "ALTA 1 3    "   20.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0295 1 0 2.3002 0.1214 3.067 0.3643 0 1
hygov     20412 "ALTA 1 3    "   20.00 "1" : #9 0.05 0.2493 7.5578 0.05 0.5 0.167 1 0 1.3296 1.2 1 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20412 "ALTA 1 3    "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20413 "ALTA 1 4    "   20.00 "1" : #9 mva=7 6 0.5516 0.3312 2.9525 0 0.5989 0.3867 0.2201 0.1757 0.1365 0.1364 0.343 0 0 0
esdc1a    20413 "ALTA 1 4    "   20.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0143 1 0 2.402 0.1204 3.2026 0.3611 0 1
hygov     20413 "ALTA 1 4    "   20.00 "1" : #9 0.07 0.422 3.5429 0.05 0.4 0.2 1 0 0.4314 1.2 1 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20413 "ALTA 1 4    "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20415 "HORNBROOK 1 "  345.00 "1" : #9 mva=11.2159 6 0.4882 0.5437 3.7178 0 0.9351 0.606 0.3542 0.3029 0.188 0.1503 0.6292 0 0 0
ieeet1    20415 "HORNBROOK 1 "  345.00 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.7975 0.0871 3.73 0.3993 0
hygov     20415 "HORNBROOK 1 "  345.00 "1" : #9 0.05 0.22 2.1957 0.05 0.33 0.2 1 0 0.3927 1.25 0.2 0.0754 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20415 "HORNBROOK 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20416 "HORNBROOK 2 "  138.00 "1" : #9 mva=10 6 0.3196 0.1758 2.6508 0 0.7853 0.5083 0.3381 0.3113 0.1268 0.1586 0.5705 0 0 0
esdc2a    20416 "HORNBROOK 2 "  138.00 "1" : #9 0.020833 50 0.041667 0.11 0.75 1.17 -1.17 1 1 0 0.15 0 2.36 0.1883 3.1467 0.7532 0.7533 0
hygov     20416 "HORNBROOK 2 "  138.00 "1" : #9 0.05 0.301 9.7182 0.041667 0.5 0.167 1 0 0.8038 1.25 1 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20416 "HORNBROOK 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20416 "HORNBROOK 2 "  138.00 "2" : #9 mva=14.9061 6 0.2394 0.5012 2.3404 0 0.9666 0.6266 0.298 0.2541 0.2321 0.08 0.4936 0 0 0
esdc2a    20416 "HORNBROOK 2 "  138.00 "2" : #9 0.020833 50 0.041667 0.1 0.5 0.4 -0.4 0.2 0.2 0 0.15 0 1.33 0.2187 1.7733 0.8748 0.8746 0
hygov     20416 "HORNBROOK 2 "  138.00 "2" : #9 0.07 0.6232 3.5179 0.05 0.5 0.07 1 0 1.9085 1.2 0 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20416 "HORNBROOK 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20416 "HORNBROOK 2 "  138.00 "3" : #9 mva=16.8058 6 0.3088 0.1758 2.9829 0 0.8772 0.5683 0.3522 0.297 0.157 0.238 0.8381 0 0 0
scrx      20416 "HORNBROOK 2 "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20416 "HORNBROOK 2 "  138.00 "3" : #9 0.05 0.3328 7.6205 0.041667 0.5 0.167 1 0 0.3026 1.2 0 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20416 "HORNBROOK 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20416 "HORNBROOK 2 "  138.00 "4" : #9 mva=22.7661 6 0.1217 0.3843 3.6533 0 0.7307 0.4727 0.2442 0.1736 0.1459 0.2909 0.6258 0 0 0
esdc1a    20416 "HORNBROOK 2 "  138.00 "4" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0449 1 0 2.3307 0.1286 3.1077 0.3857 0 1
hygov     20416 "HORNBROOK 2 "  138.00 "4" : #9 0.05 0.3406 3.0645 0.4 0.33 0.1 1 0 0.4716 1.2 1 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20416 "HORNBROOK 2 "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20418 "FORESTHILL 2 1"  345.00 "1" : #9 mva=82.8011 6 0.1487 0.3143 2.4477 0 1 0.6484 0.2662 0.2368 0.153 0.2484 0.7504 0 0 0
scrx      20418 "FORESTHILL 2 1"  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20418 "FORESTHILL 2 1"  345.00 "1" : #9 0.04 0.7336 4.312 0.4 0.33 0.1 1 0 0.3196 1.2 0.2 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20418 "FORESTHILL 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20418 "FORESTHILL 2 1"  345.00 "2" : #9 mva=63.9028 6 0.1029 0.2924 3.1789 0 1.0377 0.673 0.2193 0.156 0.0954 0.1199 0.3405 0 0 0
scrx      20418 "FORESTHILL 2 1"  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20418 "FORESTHILL 2 1"  345.00 "2" : #9 0.05 0.4512 8.4275 0.05 0.33 0.167 1 0 1.9251 1.25 0 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20418 "FORESTHILL 2 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20428 "YUBA CITY 6 6"   13.80 "1" : #9 mva=249.367 4.56243 0 0 1.952 1.8466 0.1521 0.4434 0.1118 0.0847 8.6379 0.3119 0.0676 0.0612 0.1169 0.3767 0 0
esst4b    20428 "YUBA CITY 6 6"   13.80 "1" : #9 0 3.6991 3.6991 0.01 1 -1 1 0 1 -1 0 5.2985 0 0 0.08 0 7.5863 999
ggov1     20428 "YUBA CITY 6 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20428 "YUBA CITY 6 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20429 "YUBA CITY 6 7"   13.80 "1" : #9 mva=236.353 5.69263 0 0 1.7674 1.6976 0.2609 0.545 0.162 0.1247 6.9616 0.4895 0.0544 0.0896 0.0454 0.2745 0 0
esst4b    20429 "YUBA CITY 6 7"   13.80 "1" : #9 0 3.0153 3.0153 0 1 -1 1 0 1 -1 0 6.2384 0 0 0.08 0 6.8887 999
ggov1     20429 "YUBA CITY 6 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.8916 0 1 1 0.15 0.5 1.5 0.1236 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20429 "YUBA CITY 6 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20430 "YUBA CITY 6 8"   13.80 "1" : #9 mva=273.32 5.28158 0 0 2.2213 2.0639 0.1788 0.3534 0.114 0.0864 7.3999 0.5792 0.0564 0.0775 0.0038 0.2091 0 0
expic1    20430 "YUBA CITY 6 8"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.8368 0 0 0 1 0 1.2 0 6.6004 0 0.08
ggov1     20430 "YUBA CITY 6 8"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 4.1519 0 1 1 0.15 0.5 2.287 0.1614 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20430 "YUBA CITY 6 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20435 "DUTCH FLAT 2"   13.80 "1" : #9 mva=27.4783 6 0.2176 0.4289 1.7663 0 0.8991 0.5826 0.4373 0.3021 0.2165 0.2092 0.599 0 0 0
scrx      20435 "DUTCH FLAT 2"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20435 "DUTCH FLAT 2"   13.80 "1" : #9 0.04 0.3654 6.8225 0.4 0.33 0.167 1 0 0.5801 1.2 0 0.0712 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20435 "DUTCH FLAT 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20435 "DUTCH FLAT 2"   13.80 "2" : #9 mva=24.5109 6 0.2495 0.2837 1.6586 0 0.9658 0.6261 0.4342 0.4123 0.1137 0.1836 0.4385 0 0 0
esdc2a    20435 "DUTCH FLAT 2"   13.80 "2" : #9 0.020833 50 0.041667 0.11 0.75 0.4 -0.4 0.2 1 0 1 0 1.76 0.1728 2.3467 0.6912 0.6913 0
hygov     20435 "DUTCH FLAT 2"   13.80 "2" : #9 0.07 0.882 8.9357 0.4 0.5 0.167 1 0 1.6339 1.2 0.2 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20435 "DUTCH FLAT 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20439 "OROVILLE 5 4"   18.00 "1" : #9 mva=148.407 6 0.3164 0.1721 2.8454 0 1 0.6484 0.2146 0.1243 0.0818 0.2451 0.5842 0 0 0
esdc2a    20439 "OROVILLE 5 4"   18.00 "1" : #9 0.020833 50 0.041667 0.11 0.75 1.17 -1.17 1 1 0 0.15 0 2.36 0.2224 3.1467 0.8896 0.8895 0
hygov     20439 "OROVILLE 5 4"   18.00 "1" : #9 0.04 0.9185 3.133 0.4 0.33 0.07 1 0 0.9896 1.25 1 0.0728 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20439 "OROVILLE 5 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20440 "OROVILLE 5 5"   13.80 "1" : #9 mva=126.974 6 0.1588 0.0672 2.1732 0 1 0.6484 0.4293 0.4289 0.1155 0.0619 0.1829 0 0 0
scrx      20440 "OROVILLE 5 5"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20440 "OROVILLE 5 5"   13.80 "1" : #9 0.07 0.4893 7.2703 0.04 0.4 0.167 1 0 1.1052 1.2 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20440 "OROVILLE 5 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20441 "OROVILLE 5 6"   13.80 "1" : #9 mva=150.411 6 0.4849 0.5927 3.6143 0 1 0.6484 0.2334 0.1444 0.1233 0.1613 0.4244 0 0 0
scrx      20441 "OROVILLE 5 6"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20441 "OROVILLE 5 6"   13.80 "1" : #9 0.07 0.8359 8.8157 0.4 0.4 0.167 1 0 1.2084 1.2 1 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20441 "OROVILLE 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20442 "OROVILLE 5 7"   13.80 "1" : #9 mva=107.606 6 0.4581 0.0751 3.0752 0 1 0.6484 0.3206 0.2964 0.1183 0.1395 0.5534 0 0 0
scrx      20442 "OROVILLE 5 7"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20442 "OROVILLE 5 7"   13.80 "1" : #9 0.05 0.4398 4.5132 0.4 0.5 0.167 1 0 1.6776 1.2 0 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20442 "OROVILLE 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20443 "OROVILLE 5 8"   13.80 "1" : #9 mva=109.151 6 0.201 0.5285 2.803 0 1 0.6484 0.4803 0.4748 0.1728 0.244 0.5872 0 0 0
ieeet1    20443 "OROVILLE 5 8"   13.80 "1" : #9 0.06 40 0.2 1 -1 0 0.646 0.103 1 0 2.7775 0.0804 3.7033 0.3683 0
hygov     20443 "OROVILLE 5 8"   13.80 "1" : #9 0.07 0.87 4.4625 0.2 0.4 0.167 1 0 0.9173 1.2 0.5 0.073 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20443 "OROVILLE 5 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20444 "OROVILLE 5 9"   13.80 "1" : #9 mva=99.5231 6 0.1195 0.4863 3.9808 0 1 0.6484 0.4585 0.3202 0.1756 0.1796 0.4201 0 0 0
esdc2a    20444 "OROVILLE 5 9"   13.80 "1" : #9 0.02 50 0.01 0.1 0.75 0.4 -0.4 0.2 1 0 0.15 0 1.33 0.193 1.7733 0.772 0.7719 0
hygov     20444 "OROVILLE 5 9"   13.80 "1" : #9 0.07 0.743 6.5238 0.05 0.33 0.07 1 0 0.5434 1.2 0 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20444 "OROVILLE 5 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20445 "OROVILLE 5 10"   13.80 "1" : #9 mva=10 6 0.0875 0.2856 2.3049 0 0.8046 0.5209 0.3811 0.2492 0.2386 0.1112 0.2476 0 0 0
ieeet1    20445 "OROVILLE 5 10"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7564 0.0804 3.6752 0.3686 0
hygov     20445 "OROVILLE 5 10"   13.80 "1" : #9 0.07 0.8438 9.4713 0.2 0.5 0.167 1 0 1.2311 1.25 0 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20445 "OROVILLE 5 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20453 "YUBA CITY 7 2"  138.00 "1" : #9 mva=49.5 5.41437 0 0 2.4453 2.2446 0.4478 0.7385 0.3891 0.3057 9.7979 1.0547 0.0582 0.0683 0.1824 0.586 0 0
esst4b    20453 "YUBA CITY 7 2"  138.00 "1" : #9 0 3.5272 3.5272 0 1 -1 1 0 1 -1 0 5.2515 0 0 0.08 0 6.967 999
ggov1     20453 "YUBA CITY 7 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.8031 0 1 1 0.15 0.2166 1.3944 0.1853 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20453 "YUBA CITY 7 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20454 "FORESTHILL 3 1"  138.00 "1" : #9 mva=89.5764 6 0.2406 0.3427 3.1936 0 1 0.6484 0.3009 0.2538 0.0811 0.2385 0.585 0 0 0
scrx      20454 "FORESTHILL 3 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20454 "FORESTHILL 3 1"  138.00 "1" : #9 0.04 0.5773 9.6511 0.05 0.4 0.07 1 0 1.3835 1.25 0.5 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20454 "FORESTHILL 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20456 "YUBA CITY 8 2"   18.00 "1" : #9 mva=47.3722 7.94471 0 0 2.5268 2.3104 0.1733 0.3953 0.13 0.0993 9.6373 0.3471 0.0538 0.0515 0.0652 0.5397 0 0
exac2     20456 "YUBA CITY 8 2"   18.00 "1" : #9 0 1 1 1000 0.041667 8.1158 -8.1158 1 21.4742 -21.474199 0.55 4 0 0.0166 1 0 0 1 10 3.3506 1.0861 4.4674 1.1312 0
ggov1     20456 "YUBA CITY 8 2"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 26.0115 0.453 0 1 1 0.15 0.5 1.5 0.1595 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20456 "YUBA CITY 8 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20460 "YUBA CITY 9 2"   13.80 "1" : #9 mva=47.3 2.18323 0 0 1.8263 1.7451 0.2832 0.5204 0.202 0.1566 8.2868 1.084 0.0595 0.0647 0.0632 0.3197 0 0
esst4b    20460 "YUBA CITY 9 2"   13.80 "1" : #9 0 3.6155 3.6155 0 1 -1 1 0 1 -1 0 5.8048 0 0 0.08 0 8.6998 999
ggov1     20460 "YUBA CITY 9 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.9387 0 1 1 0.15 0.0315 1.3338 0.1413 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20460 "YUBA CITY 9 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20462 "REDDING 9 1 "  138.00 "1" : #9 mva=43.0083 6 0.3505 0.3377 1.94 0 1.07 0.6941 0.3002 0.1755 0.0866 0.0883 0.2074 0 0 0
esdc1a    20462 "REDDING 9 1 "  138.00 "1" : #9 0 100 0.041667 0 0 1 -1 0 0.9 0.0754 1 0 2.3762 0.1219 3.1683 0.3656 0 1
hygov     20462 "REDDING 9 1 "  138.00 "1" : #9 0.04 0.9719 5.7434 0.05 0.4 0.2 1 0 0.9771 1.25 0 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20462 "REDDING 9 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20462 "REDDING 9 1 "  138.00 "2" : #9 mva=43.6289 6 0.4908 0.4731 2.1063 0 0.8153 0.5279 0.358 0.2436 0.1416 0.1386 0.3454 0 0 0
scrx      20462 "REDDING 9 1 "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20462 "REDDING 9 1 "  138.00 "2" : #9 0.05 0.6694 8.873 0.05 0.5 0.167 1 0 1.5209 1.2 0.5 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20462 "REDDING 9 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20462 "REDDING 9 1 "  138.00 "3" : #9 mva=47.523 6 0.1294 0.5391 3.1121 0 1.0347 0.671 0.3814 0.3297 0.1875 0.103 0.5445 0 0 0
esdc1a    20462 "REDDING 9 1 "  138.00 "3" : #9 0 40 0.01 0 0 10 -10 0 0.9 0.0778 1 0 2.461 0.1338 3.2813 0.4015 0 1
hygov     20462 "REDDING 9 1 "  138.00 "3" : #9 0.05 0.9816 7.2916 0.05 0.5 0.167 1 0 1.7647 1.25 0 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20462 "REDDING 9 1 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20468 "HERALD 4    "   18.00 "1" : #9 mva=249.497 4.83485 0 0 2.0806 1.9504 0.2181 0.3614 0.1536 0.1181 4.8224 0.4816 0.0453 0.0816 0.1253 0.4487 0 0
esst4b    20468 "HERALD 4    "   18.00 "1" : #9 0 3.7029 3.7029 0 1 -1 1 0 1 -1 0 6.9326 0 0 0.08 0 7.9538 999
ggov1     20468 "HERALD 4    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2188 0 1 1 0.15 0.251 1.0317 0.1551 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20468 "HERALD 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20469 "HERALD 5    "   22.00 "1" : #9 mva=205.001 4.81024 0 0 1.9432 1.8395 0.2892 0.434 0.1415 0.1084 9.0663 1.4531 0.0616 0.0649 0.2439 0.7643 0 0
esst4b    20469 "HERALD 5    "   22.00 "1" : #9 0 3.7233 3.7233 0 1 -1 1 0 1 -1 0 5.1064 0 0 0.08 0 7.2753 999
ggov1     20469 "HERALD 5    "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4885 0 1 1 0.15 0.5 1.7524 0.1034 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20469 "HERALD 5    "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20470 "HERALD 6    "   13.80 "1" : #9 mva=233.818 3.95395 0 0 2.2927 2.1214 0.4517 0.7227 0.2859 0.2235 7.1524 1.1136 0.0606 0.0547 0.1621 0.6411 0 0
esst4b    20470 "HERALD 6    "   13.80 "1" : #9 0 3.5887 3.5887 0 1 -1 1 0 1 -1 0 6.2107 0 0 0.08 0 8.4049 999
ggov1     20470 "HERALD 6    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.0389 0 1 1 0.15 0.5 2.3656 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20470 "HERALD 6    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20471 "YUBA CITY 10 1"  138.00 "1" : #9 mva=53.9687 4.08409 0 0 1.7217 1.6607 0.4106 0.6132 0.3452 0.2708 6.5021 1.0197 0.0429 0.0978 0.0777 0.4195 0 0
esst4b    20471 "YUBA CITY 10 1"  138.00 "1" : #9 0 3.1594 3.1594 0 1 -1 1 0 1 -1 0 5.7548 0 0 0.08 0 7.2812 999
ggov1     20471 "YUBA CITY 10 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 26.8391 2 0 1 1 0.15 0.5 1.7959 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20471 "YUBA CITY 10 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20472 "MEADOW VALLEY 3 1"  138.00 "1" : #9 mva=45.4283 6 0.586 0.4585 2.3465 0 1.0562 0.6851 0.4264 0.306 0.0846 0.202 0.4973 0 0 0
esdc1a    20472 "MEADOW VALLEY 3 1"  138.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0687 1 0 2.3888 0.1221 3.185 0.3662 0 1
hygov     20472 "MEADOW VALLEY 3 1"  138.00 "1" : #9 0.04 0.25 6.4863 0.4 0.5 0.2 1 0 0.5537 1.2 1 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20472 "MEADOW VALLEY 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20478 "REDDING 10 3"   13.80 "1" : #9 mva=117.546 6 0.174 0.4988 3.4128 0 1 0.6484 0.4486 0.2657 0.2386 0.1514 0.3227 0 0 0
esdc2a    20478 "REDDING 10 3"   13.80 "1" : #9 0.02 9.3 0.01 0.1 0.5 0.4 -0.4 1 1 0 0.15 0 2.36 0.1758 3.1467 0.7032 0.7034 0
hygov     20478 "REDDING 10 3"   13.80 "1" : #9 0.05 0.9956 2.6465 0.05 0.4 0.167 1 0 0.5785 1.2 1 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20478 "REDDING 10 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20479 "REDDING 10 4"   13.80 "1" : #9 mva=95.3513 6 0.4209 0.2557 3.0512 0 1 0.6484 0.3302 0.2268 0.0764 0.2659 0.8118 0 0 0
esdc1a    20479 "REDDING 10 4"   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0395 1 0 2.3249 0.1363 3.0999 0.409 0 1
hygov     20479 "REDDING 10 4"   13.80 "1" : #9 0.05 0.9441 3.2697 0.05 0.5 0.167 1 0 1.5692 1.25 0 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20479 "REDDING 10 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20482 "REDDING 11 3"   13.80 "1" : #9 mva=92.0675 6 0.5519 0.3141 2.574 0 1 0.6484 0.237 0.14 0.1176 0.1602 0.6707 0 0 0
esdc1a    20482 "REDDING 11 3"   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0348 1 0 2.3305 0.1383 3.1074 0.4148 0 1
hygov     20482 "REDDING 11 3"   13.80 "1" : #9 0.05 0.5061 5.7324 0.041667 0.33 0.167 1 0 1.305 1.2 0 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20482 "REDDING 11 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20483 "REDDING 11 4"   24.00 "1" : #9 mva=105.267 6 0.082 0.2146 2.3912 0 1 0.6484 0.3743 0.3208 0.1223 0.1433 0.5546 0 0 0
ieeet1    20483 "REDDING 11 4"   24.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6503 0.0838 3.5337 0.3842 0
hygov     20483 "REDDING 11 4"   24.00 "1" : #9 0.07 0.324 4.7056 0.05 0.33 0.167 1 0 1.2471 1.25 1 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20483 "REDDING 11 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20494 "MONTGOMERY CREEK 3 1"  138.00 "1" : #9 mva=40.0036 6 0.1863 0.4197 2.691 0 0.7627 0.4936 0.3165 0.1983 0.1642 0.2964 0.6511 0 0 0
ieeet1    20494 "MONTGOMERY CREEK 3 1"  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9282 0.0883 3.9043 0.4047 0
hygov     20494 "MONTGOMERY CREEK 3 1"  138.00 "1" : #9 0.05 0.728 8.8354 0.05 0.4 0.167 1 0 1.4162 1.2 0.2 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20494 "MONTGOMERY CREEK 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20494 "MONTGOMERY CREEK 3 1"  138.00 "2" : #9 mva=46.8841 6 0.2758 0.0511 2.9064 0 0.8536 0.5529 0.2192 0.2047 0.107 0.109 0.4047 0 0 0
scrx      20494 "MONTGOMERY CREEK 3 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20494 "MONTGOMERY CREEK 3 1"  138.00 "2" : #9 0.07 0.6583 4.0748 0.4 0.5 0.167 1 0 0.5782 1.2 0.5 0.0771 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20494 "MONTGOMERY CREEK 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20499 "REDDING 12 3"   18.00 "1" : #9 mva=24.6 2.87111 0 0 1.8421 1.7579 0.1993 0.2087 0.1345 0.1028 5.813 0.5042 0.058 0.0731 0.1284 0.7185 0 0
exac2     20499 "REDDING 12 3"   18.00 "1" : #9 0 1 1 1000 0.041667 9.3487 -9.3487 1 25.3393 -25.3393 1.3 4 0 0.49 1 0.1 0.8 1 10 3.7802 0.0064 5.0403 0.0168 0
ggov1     20499 "REDDING 12 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20499 "REDDING 12 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20500 "REDDING 12 4"   18.00 "1" : #9 mva=27.3551 7.81193 0 0 2.6198 2.3854 0.416 0.659 0.3185 0.2495 6.9696 1.0214 0.0696 0.0805 0.1462 0.4346 0 0
esst4b    20500 "REDDING 12 4"   18.00 "1" : #9 0 3.2408 3.2408 0.01 1 -1 1 0 1 -1 0 5.4259 0 0 0.08 0 6.0675 999
ggov1     20500 "REDDING 12 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 6.0801 2 0 1 1 0.15 0.3686 1.6545 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20500 "REDDING 12 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20502 "REDDING 12 6"   13.80 "1" : #9 mva=45.3394 8.22009 0 0 1.963 1.8554 0.2432 0.3737 0.1941 0.1503 4.8687 0.7222 0.0684 0.0974 0.2093 0.7068 0 0
esst4b    20502 "REDDING 12 6"   13.80 "1" : #9 0 3.248 3.248 0 1 -1 1 0 1 -1 0 6.1615 0 0 0.08 0 6.3997 999
ggov1     20502 "REDDING 12 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2135 0 1 1 0.15 0.5 1.5 0.1151 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20502 "REDDING 12 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20502 "REDDING 12 6"   13.80 "2" : #9 mva=41.8184 4.86159 0 0 1.977 1.8667 0.2161 0.2478 0.1353 0.1034 6.9282 0.9813 0.0602 0.0974 0.2422 0.7327 0 0
esst4b    20502 "REDDING 12 6"   13.80 "2" : #9 0 3.0564 3.0564 0 1 -1 1 0 1 -1 0 6.4692 0 0 0.08 0 6.1416 999
ggov1     20502 "REDDING 12 6"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 8.5784 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20502 "REDDING 12 6"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20503 "REDDING 12 7"   13.80 "1" : #9 mva=36.7561 7.40955 0 0 2.3042 2.1308 0.2232 0.264 0.1248 0.0951 9.6437 1.0853 0.0635 0.0922 0.0677 0.5491 0 0
esst4b    20503 "REDDING 12 7"   13.80 "1" : #9 0 3.5147 3.5147 0.01 1 -1 1 0 1 -1 0 6.5222 0 0 0.08 0 8.8075 999
ggov1     20503 "REDDING 12 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 17.9377 2 0 1 1 0.15 0.5 1.5 0.1513 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20503 "REDDING 12 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20503 "REDDING 12 7"   13.80 "2" : #9 mva=25.7981 2.63965 0 0 2.2845 2.1149 0.2209 0.3952 0.173 0.1335 7.9129 1.0393 0.0663 0.0817 0.1406 0.5067 0 0
esst4b    20503 "REDDING 12 7"   13.80 "2" : #9 0 3.1451 3.1451 0 1 -1 1 0 1 -1 0 5.8873 0 0 0.08 0 8.5672 999
ggov1     20503 "REDDING 12 7"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 2.3243 2 0 1 1 0.15 0.1994 2.3127 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20503 "REDDING 12 7"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20505 "COLFAX 3 2  "   13.80 "1" : #9 mva=12.3954 6 0.2221 0.1561 3.3024 0 0.7839 0.5074 0.3888 0.3232 0.2139 0.236 0.5166 0 0 0
esdc1a    20505 "COLFAX 3 2  "   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0697 1 0 2.3853 0.1428 3.1805 0.4285 0 1
hygov     20505 "COLFAX 3 2  "   13.80 "1" : #9 0.05 0.6495 9.3267 0.2 0.5 0.07 1 0 1.3133 1.2 1 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20505 "COLFAX 3 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20506 "COLFAX 3 3  "   13.80 "1" : #9 mva=48.6836 6 0.2668 0.2933 3.1774 0 1.0705 0.6944 0.3082 0.2792 0.24 0.2044 0.5697 0 0 0
ieeet1    20506 "COLFAX 3 3  "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.5514 0.0812 3.4019 0.3723 0
hygov     20506 "COLFAX 3 3  "   13.80 "1" : #9 0.05 0.6579 7.6905 0.4 0.5 0.167 1 0 1.6311 1.2 0.5 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20506 "COLFAX 3 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20509 "SACRAMENTO 36 2"  345.00 "1" : #9 mva=58.9883 5.31224 0 0 1.5786 1.5453 0.192 0.2462 0.1353 0.1034 9.1686 0.7827 0.0656 0.0787 0.223 0.7434 0 0
esst4b    20509 "SACRAMENTO 36 2"  345.00 "1" : #9 0 3.3365 3.3365 0.01 1 -1 1 0 1 -1 0 6.0343 0 0 0.08 0 8.7995 999
ggov1     20509 "SACRAMENTO 36 2"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.3286 0 1 1 0.15 0.5 1.477 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20509 "SACRAMENTO 36 2"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20509 "SACRAMENTO 36 2"  345.00 "2" : #9 mva=59.4894 3.75811 0 0 1.7238 1.6624 0.2414 0.3693 0.1293 0.0986 9.3574 1.2634 0.0424 0.0634 0.1681 0.4875 0 0
esst4b    20509 "SACRAMENTO 36 2"  345.00 "2" : #9 0 3.7468 3.7468 0 1 -1 1 0 1 -1 0 6.0934 0 0 0.08 0 7.227 999
ggov1     20509 "SACRAMENTO 36 2"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 1.1025 0 1 1 0.15 0.5 1.5 0.1631 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20509 "SACRAMENTO 36 2"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20509 "SACRAMENTO 36 2"  345.00 "3" : #9 mva=55.8245 2.09707 0 0 1.799 1.7232 0.227 0.5236 0.1717 0.1325 8.0946 0.4618 0.0546 0.0455 0.0897 0.2231 0 0
esst4b    20509 "SACRAMENTO 36 2"  345.00 "3" : #9 0 3.8499 3.8499 0 1 -1 1 0 1 -1 0 6.2937 0 0 0.08 0 6.1428 999
ggov1     20509 "SACRAMENTO 36 2"  345.00 "3" : #9 0.05 1 1 0.05 -0.05 15.106 1.3608 0 1 1 0.15 0.2751 1.3499 0.1115 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20509 "SACRAMENTO 36 2"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20509 "SACRAMENTO 36 2"  345.00 "4" : #9 mva=56.1297 4.01391 0 0 1.5338 1.5091 0.2825 0.4097 0.2006 0.1555 9.136 0.7225 0.0614 0.0704 0.1391 0.3696 0 0
esst4b    20509 "SACRAMENTO 36 2"  345.00 "4" : #9 0 3.1599 3.1599 0.01 1 -1 1 0 1 -1 0 6.5904 0 0 0.08 0 6.7245 999
ggov1     20509 "SACRAMENTO 36 2"  345.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1472 1.499 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20509 "SACRAMENTO 36 2"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20519 "OROVILLE 6 1"  138.00 "1" : #9 mva=27.5 6 0.4139 0.1453 3.6666 0 0.8529 0.5524 0.2854 0.2197 0.2109 0.2313 0.6238 0 0 0
esdc2a    20519 "OROVILLE 6 1"  138.00 "1" : #9 0.02 50 0.01 0.1 0.5 1.17 -1.17 1 1 0 0.15 0 1.76 0.1827 2.3467 0.7308 0.7307 0
hygov     20519 "OROVILLE 6 1"  138.00 "1" : #9 0.05 0.7703 7.7601 0.05 0.4 0.07 1 0 0.3288 1.2 0.5 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20519 "OROVILLE 6 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20519 "OROVILLE 6 1"  138.00 "2" : #9 mva=30.575 6 0.1163 0.041667 3.8586 0 1.1593 0.7524 0.4372 0.3049 0.1255 0.2567 0.5517 0 0 0
esdc1a    20519 "OROVILLE 6 1"  138.00 "2" : #9 0 100 0.041667 0 0 1 -1 0 0.9 0.044 1 0 2.2966 0.1347 3.0621 0.4041 0 1
hygov     20519 "OROVILLE 6 1"  138.00 "2" : #9 0.07 0.3431 8.1959 0.4 0.33 0.167 1 0 1.0008 1.2 0.2 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20519 "OROVILLE 6 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20519 "OROVILLE 6 1"  138.00 "3" : #9 mva=27.5 6 0.5856 0.4393 3.9501 0 1.3256 0.8608 0.3668 0.2836 0.1613 0.2451 0.7914 0 0 0
scrx      20519 "OROVILLE 6 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20519 "OROVILLE 6 1"  138.00 "3" : #9 0.05 0.4949 8.6274 0.05 0.5 0.167 1 0 0.7696 1.2 0 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20519 "OROVILLE 6 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20519 "OROVILLE 6 1"  138.00 "4" : #9 mva=43.8127 6 0.5782 0.4243 3.2312 0 0.8958 0.5804 0.3673 0.3486 0.078 0.1078 0.5564 0 0 0
scrx      20519 "OROVILLE 6 1"  138.00 "4" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20519 "OROVILLE 6 1"  138.00 "4" : #9 0.05 0.4922 5.215 0.4 0.5 0.167 1 0 0.3964 1.2 1 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20519 "OROVILLE 6 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20521 "FORBESTOWN 2 2"   13.80 "1" : #9 mva=43.2214 6 0.433 0.2916 3.4158 0 1.1396 0.7395 0.3289 0.2598 0.1089 0.1557 0.5694 0 0 0
scrx      20521 "FORBESTOWN 2 2"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20521 "FORBESTOWN 2 2"   13.80 "1" : #9 0.07 0.2799 9.7779 0.4 0.33 0.1 1 0 1.7314 1.2 0.2 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20521 "FORBESTOWN 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20523 "SACRAMENTO 37 1"  138.00 "1" : #9 mva=126.806 5.41764 0 0 2.2986 2.1262 0.2181 0.2497 0.1296 0.0989 8.2571 0.7988 0.0514 0.0932 0.2092 0.71 0 0
esst4b    20523 "SACRAMENTO 37 1"  138.00 "1" : #9 0 3.4717 3.4717 0 1 -1 1 0 1 -1 0 6.3382 0 0 0.08 0 6.8013 999
ggov1     20523 "SACRAMENTO 37 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 7.0158 0.9484 0 1 1 0.15 0.5 2.0789 0.1254 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20523 "SACRAMENTO 37 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20523 "SACRAMENTO 37 1"  138.00 "2" : #9 mva=99.9138 8.24306 0 0 1.8674 1.7783 0.184 0.3663 0.132 0.1008 5.5258 0.3853 0.0545 0.0609 0.0277 0.2809 0 0
esst4b    20523 "SACRAMENTO 37 1"  138.00 "2" : #9 0 3.1712 3.1712 0 1 -1 1 0 1 -1 0 6.5469 0 0 0.08 0 6.7896 999
ggov1     20523 "SACRAMENTO 37 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.147 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20523 "SACRAMENTO 37 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20525 "BURNEY 4 1  "  345.00 "1" : #9 mva=41.6922 6 0.3271 0.5477 3.8348 0 1.1831 0.7679 0.3181 0.2799 0.2004 0.1511 0.5879 0 0 0
scrx      20525 "BURNEY 4 1  "  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20525 "BURNEY 4 1  "  345.00 "1" : #9 0.05 0.7123 3.5284 0.05 0.33 0.1 1 0 0.9017 1.25 1 0.073 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20525 "BURNEY 4 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20526 "BURNEY 4 2  "  138.00 "1" : #9 mva=10.2463 6 0.2565 0.27 3.3018 0 0.7744 0.5012 0.293 0.2449 0.0906 0.1903 0.463 0 0 0
esdc1a    20526 "BURNEY 4 2  "  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0504 1 0 2.3802 0.1455 3.1736 0.4365 0 1
hygov     20526 "BURNEY 4 2  "  138.00 "1" : #9 0.04 0.7764 3.5375 0.4 0.5 0.2 1 0 1.5322 1.2 1 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20526 "BURNEY 4 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20526 "BURNEY 4 2  "  138.00 "2" : #9 mva=10 6 0.1218 0.4082 1.5473 0 1.4082 0.9147 0.552 0.4376 0.1286 0.2139 0.5108 0 0 0
ieeet1    20526 "BURNEY 4 2  "  138.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9161 0.0856 3.8881 0.3922 0
hygov     20526 "BURNEY 4 2  "  138.00 "2" : #9 0.05 0.4614 8.6913 0.4 0.33 0.2 1 0 1.5029 1.25 0 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20526 "BURNEY 4 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20526 "BURNEY 4 2  "  138.00 "3" : #9 mva=34.5607 6 0.119 0.4596 3.5403 0 0.9248 0.5994 0.4461 0.2595 0.109 0.186 0.6121 0 0 0
ieeet1    20526 "BURNEY 4 2  "  138.00 "3" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7985 0.0827 3.7313 0.3793 0
hygov     20526 "BURNEY 4 2  "  138.00 "3" : #9 0.05 0.5571 9.4628 0.05 0.5 0.167 1 0 1.7424 1.2 0 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20526 "BURNEY 4 2  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20526 "BURNEY 4 2  "  138.00 "4" : #9 mva=44.0876 6 0.2994 0.3743 2.4047 0 0.832 0.5388 0.2238 0.186 0.1067 0.2481 0.7109 0 0 0
ieeet1    20526 "BURNEY 4 2  "  138.00 "4" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7341 0.0899 3.6455 0.4118 0
hygov     20526 "BURNEY 4 2  "  138.00 "4" : #9 0.05 0.4746 2.0878 0.05 0.33 0.167 1 0 0.4367 1.2 1 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20526 "BURNEY 4 2  "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "1" : #9 mva=9.10308 1.13863 0 0 2.1202 1.9823 0.2181 0.4092 0.1556 0.1197 9.8989 1.4254 0.0525 0.0429 0.1267 0.3592 0 0
exac2     20528 "RED BLUFF 3 1"  138.00 "1" : #9 0.01 1 1 400 0.01 11.5721 -11.5721 1 21.3633 -21.3633 1.3 4 0 0.49 1 0.1 1.6 1 10 3.3903 1.0077 4.5203 1.0502 0
ggov1     20528 "RED BLUFF 3 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 2.6821 2 0 1 1 0.15 0.188 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "2" : #9 mva=7.89957 4.13552 0 0 2.4542 2.2518 0.3512 0.4802 0.2628 0.2051 7.3128 0.6364 0.0698 0.0893 0.0205 0.3677 0 0
esst4b    20528 "RED BLUFF 3 1"  138.00 "2" : #9 0 3.912 3.912 0.01 1 -1 1 0 1 -1 0 5.7977 0 0 0.08 0 8.8756 999
ggov1     20528 "RED BLUFF 3 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 5.0208 3.4082 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "3" : #9 mva=11.595 5.13799 0 0 1.6837 1.6301 0.2951 0.3968 0.2211 0.1719 4.7156 0.9776 0.0507 0.0766 0.0375 0.4442 0 0
esst4b    20528 "RED BLUFF 3 1"  138.00 "3" : #9 0 3.2242 3.2242 0 1 -1 1 0 1 -1 0 6.4174 0 0 0.08 0 7.5023 999
ggov1     20528 "RED BLUFF 3 1"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 7.157 2 0 1 1 0.15 0.3418 1.1295 0.1039 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "4" : #9 mva=11.1727 8.93212 0 0 1.8944 1.8001 0.1675 0.2483 0.1037 0.0783 6.6042 0.5284 0.0607 0.0583 0.1356 0.5495 0 0
expic1    20528 "RED BLUFF 3 1"  138.00 "4" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.5147 0 0 0 1 0 1.2 0 5.9716 0 0.08
ggov1     20528 "RED BLUFF 3 1"  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 4.6309 0 1 1 0.15 0.0626 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "5" : #9 mva=8.17918 5.74465 0 0 2.1683 2.0211 0.1745 0.4534 0.1404 0.1075 4.2727 1.0023 0.0562 0.041667 0.1348 0.7496 0 0
esst4b    20528 "RED BLUFF 3 1"  138.00 "5" : #9 0 3.7806 3.7806 0 1 -1 1 0 1 -1 0 5.0424 0 0 0.08 0 8.9037 999
ggov1     20528 "RED BLUFF 3 1"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1588 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20528 "RED BLUFF 3 1"  138.00 "6" : #9 mva=9.01019 6.41598 0 0 2.0453 1.9219 0.2684 0.467 0.2042 0.1584 4.2677 0.6093 0.0592 0.0492 0.1205 0.5557 0 0
exac2     20528 "RED BLUFF 3 1"  138.00 "6" : #9 0 1 1 1000 0.041667 11.0828 -11.0828 1 29.1288 -29.128799 1.3 4 0 0.49 1 0.1 0.8 1 10 3.2325 0.9876 4.31 1.0295 0
ggov1     20528 "RED BLUFF 3 1"  138.00 "6" : #9 0.04 1 1 0.05 -0.05 8.8877 6.6453 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20528 "RED BLUFF 3 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20530 "EUREKA 3 1  "  765.00 "1" : #9 mva=41.745 3.51319 0 0 1.8496 1.7639 0.1744 0.2985 0.1346 0.1028 9.9805 1.0727 0.0456 0.0943 0.0809 0.2399 0 0
esst4b    20530 "EUREKA 3 1  "  765.00 "1" : #9 0 3.0991 3.0991 0 1 -1 1 0 1 -1 0 5.3494 0 0 0.08 0 7.3952 999
ggov1     20530 "EUREKA 3 1  "  765.00 "1" : #9 0.04 1 1 0.05 -0.05 19.7575 1.4334 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20530 "EUREKA 3 1  "  765.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20530 "EUREKA 3 1  "  765.00 "2" : #9 mva=27.83 6.39008 0 0 2.1929 2.041 0.2709 0.4524 0.2065 0.1602 7.8987 1.0382 0.0555 0.098 0.0427 0.3477 0 0
esst4b    20530 "EUREKA 3 1  "  765.00 "2" : #9 0 3.3381 3.3381 0.01 1 -1 1 0 1 -1 0 6.2413 0 0 0.08 0 7.8588 999
ggov1     20530 "EUREKA 3 1  "  765.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0807 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20530 "EUREKA 3 1  "  765.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20531 "EUREKA 3 2  "  345.00 "1" : #9 mva=37.1843 1.43633 0 0 1.9047 1.8084 0.3913 0.6733 0.236 0.1837 8.3264 1.1554 0.0422 0.0427 0.0898 0.2385 0 0
esst4b    20531 "EUREKA 3 2  "  345.00 "1" : #9 0 3.2733 3.2733 0 1 -1 1 0 1 -1 0 5.3387 0 0 0.08 0 7.7189 999
ggov1     20531 "EUREKA 3 2  "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4107 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20531 "EUREKA 3 2  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20531 "EUREKA 3 2  "  345.00 "2" : #9 mva=29.9287 5.41759 0 0 2.6483 2.4084 0.1855 0.406 0.1605 0.1236 4.9349 0.8535 0.0437 0.0525 0.1366 0.6039 0 0
esst4b    20531 "EUREKA 3 2  "  345.00 "2" : #9 0 3.9136 3.9136 0 1 -1 1 0 1 -1 0 6.1165 0 0 0.08 0 8.718 999
ggov1     20531 "EUREKA 3 2  "  345.00 "2" : #9 0.04 1 1 0.05 -0.05 17.182 1.7232 0 1 1 0.15 0.077 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20531 "EUREKA 3 2  "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20531 "EUREKA 3 2  "  345.00 "3" : #9 mva=29.2216 7.46395 0 0 2.2118 2.0562 0.2298 0.3761 0.1851 0.1431 4.4558 0.4654 0.0615 0.089 0.1347 0.512 0 0
esst4b    20531 "EUREKA 3 2  "  345.00 "3" : #9 0 3.9425 3.9425 0 1 -1 1 0 1 -1 0 6.9952 0 0 0.08 0 8.4203 999
ggov1     20531 "EUREKA 3 2  "  345.00 "3" : #9 0.04 1 1 0.05 -0.05 2.0485 1.2125 0 1 1 0.15 0.5 1.7146 0.1893 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20531 "EUREKA 3 2  "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    20531 "EUREKA 3 2  "  345.00 "4" : #9 mva=28.2732 4.91855 0 0 1.6927 1.6373 0.2023 0.5246 0.1661 0.128 6.1859 1.162 0.0545 0.0726 0.0901 0.3871 0 0
exac2     20531 "EUREKA 3 2  "  345.00 "4" : #9 0 1 1 400 0.041667 12.2651 -12.2651 1 28.0245 -28.0245 0.55 4 0 0.49 1 0.1 0.8 1 14 3.5839 0.0026 4.7785 0.0129 0
ggov1     20531 "EUREKA 3 2  "  345.00 "4" : #9 0.04 1 1 0.05 -0.05 10 5.2125 0 1 1 0.15 0.5 1.9445 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    20531 "EUREKA 3 2  "  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20534 "ALTA 2 1    "  138.00 "1" : #9 mva=15.5927 6 0.571 0.5304 3.1163 0 0.6845 0.4425 0.2174 0.2167 0.0883 0.2352 0.56 0 0 0
scrx      20534 "ALTA 2 1    "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20534 "ALTA 2 1    "  138.00 "1" : #9 0.05 0.8655 6.8643 0.4 0.5 0.07 1 0 1.1559 1.2 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20534 "ALTA 2 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20534 "ALTA 2 1    "  138.00 "2" : #9 mva=15.6826 6 0.3644 0.3542 1.5374 0 1.126 0.7306 0.5119 0.4947 0.1255 0.1333 0.523 0 0 0
ieeet1    20534 "ALTA 2 1    "  138.00 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7825 0.084 3.71 0.3849 0
hygov     20534 "ALTA 2 1    "  138.00 "2" : #9 0.05 0.5294 6.1313 0.05 0.5 0.167 1 0 0.3309 1.25 0.5 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20534 "ALTA 2 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20534 "ALTA 2 1    "  138.00 "3" : #9 mva=12.3 6 0.1486 0.3773 1.4489 0 0.8073 0.5227 0.2711 0.2144 0.1601 0.1204 0.52 0 0 0
scrx      20534 "ALTA 2 1    "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20534 "ALTA 2 1    "  138.00 "3" : #9 0.05 0.7954 3.8279 0.041667 0.4 0.167 1 0 0.5756 1.25 0.2 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20534 "ALTA 2 1    "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20534 "ALTA 2 1    "  138.00 "4" : #9 mva=15.3948 6 0.1742 0.2443 2.4573 0 0.9866 0.6397 0.2663 0.2172 0.1035 0.1461 0.3045 0 0 0
scrx      20534 "ALTA 2 1    "  138.00 "4" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     20534 "ALTA 2 1    "  138.00 "4" : #9 0.04 0.7034 3.2924 0.4 0.5 0.167 1 0 1.6927 1.2 1 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20534 "ALTA 2 1    "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20536 "BIG BEND 2 2"   13.80 "1" : #9 mva=36.1841 6 0.2594 0.58 1.7597 0 1.2577 0.8165 0.5424 0.5175 0.1461 0.1118 0.2565 0 0 0
scrx      20536 "BIG BEND 2 2"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20536 "BIG BEND 2 2"   13.80 "1" : #9 0.07 0.8544 8.7995 0.4 0.5 0.2 1 0 0.5291 1.25 1 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20536 "BIG BEND 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20536 "BIG BEND 2 2"   13.80 "2" : #9 mva=36.3399 6 0.5355 0.5746 1.9857 0 1.1678 0.7579 0.5441 0.3858 0.188 0.2481 0.8434 0 0 0
esdc2a    20536 "BIG BEND 2 2"   13.80 "2" : #9 0.020833 50 0.041667 0.11 0.75 7.21 -7.21 0.2 1 0 0.15 0 1.76 0.2074 2.3467 0.8296 0.8296 0
hygov     20536 "BIG BEND 2 2"   13.80 "2" : #9 0.05 0.5518 8.7524 0.05 0.4 0.07 1 0 1.6293 1.2 1 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20536 "BIG BEND 2 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20537 "BIG BEND 2 3"   13.80 "1" : #9 mva=35.4 6 0.1662 0.4567 2.4037 0 1.2626 0.8197 0.3699 0.366 0.0752 0.0987 0.516 0 0 0
scrx      20537 "BIG BEND 2 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20537 "BIG BEND 2 3"   13.80 "1" : #9 0.05 0.8852 8.8371 0.4 0.5 0.167 1 0 1.006 1.2 0.2 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20537 "BIG BEND 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20538 "BIG BEND 2 4"   13.80 "1" : #9 mva=35.5037 6 0.4036 0.1973 2.0714 0 0.9057 0.5869 0.3546 0.337 0.2146 0.259 0.7727 0 0 0
ieeet1    20538 "BIG BEND 2 4"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6582 0.0877 3.5443 0.4019 0
hygov     20538 "BIG BEND 2 4"   13.80 "1" : #9 0.07 0.236 5.0299 0.05 0.33 0.167 1 0 1.0707 1.2 0 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20538 "BIG BEND 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20540 "POLLOCK PINES 6 2"   22.00 "1" : #9 mva=103.362 6 0.0603 0.0903 3.0207 0 1 0.6484 0.352 0.2168 0.1747 0.0609 0.2077 0 0 0
scrx      20540 "POLLOCK PINES 6 2"   22.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20540 "POLLOCK PINES 6 2"   22.00 "1" : #9 0.04 0.3022 7.605 0.05 0.33 0.167 1 0 1.3955 1.25 0.2 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20540 "POLLOCK PINES 6 2"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20541 "POLLOCK PINES 6 3"   13.80 "1" : #9 mva=93.1392 6 0.041667 0.1008 2.5324 0 1 0.6484 0.2418 0.1569 0.0801 0.2351 0.6323 0 0 0
scrx      20541 "POLLOCK PINES 6 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     20541 "POLLOCK PINES 6 3"   13.80 "1" : #9 0.05 0.2653 7.6741 0.4 0.5 0.07 1 0 0.6873 1.2 0.2 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20541 "POLLOCK PINES 6 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20544 "DOBBINS 3   "   13.80 "1" : #9 mva=177.261 6 0.224 0.3554 3.0617 0 1 0.6484 0.3503 0.2891 0.2153 0.0647 0.17 0 0 0
ieeet1    20544 "DOBBINS 3   "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.6994 0.0895 3.5993 0.4101 0
hygov     20544 "DOBBINS 3   "   13.80 "1" : #9 0.05 0.2707 8.9131 0.05 0.5 0.167 1 0 0.4442 1.25 0.2 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20544 "DOBBINS 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    20545 "DOBBINS 4   "   18.00 "1" : #9 mva=205.83 6 0.1417 0.4845 2.7079 0 1 0.6484 0.4964 0.3784 0.096 0.0609 0.2974 0 0 0
esdc2a    20545 "DOBBINS 4   "   18.00 "1" : #9 0.02 9.3 0.01 0.11 0.75 0.4 -0.4 1 1 0 1 0 2.36 0.1944 3.1467 0.7776 0.7777 0
hygov     20545 "DOBBINS 4   "   18.00 "1" : #9 0.05 0.2783 5.4734 0.05 0.33 0.07 1 0 0.9348 1.25 0 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    20545 "DOBBINS 4   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21596 "ANTIOCH 5 4 "   18.00 "1" : #9 mva=249.51 5.63021 0 0 1.7876 1.7139 0.3714 0.5068 0.296 0.2316 5.5845 0.7978 0.0427 0.0637 0.05 0.2477 0 0
exac2     21596 "ANTIOCH 5 4 "   18.00 "1" : #9 0 1 1 1000 0.041667 100 -100 1 22.8031 -22.803101 1.3 4 0 0.49 1 0.1 0.8 1 14 3.4389 0.0012 4.5852 0.0114 0
ggov1     21596 "ANTIOCH 5 4 "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 1.3394 0 1 1 0.15 0.5 1.5 0.1252 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21596 "ANTIOCH 5 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21597 "ANTIOCH 5 5 "   18.00 "1" : #9 mva=212.06 4.78727 0 0 1.5523 1.524 0.2877 0.5175 0.1585 0.122 7.6279 0.6871 0.0462 0.083 0.1711 0.6627 0 0
esst4b    21597 "ANTIOCH 5 5 "   18.00 "1" : #9 0 3.9843 3.9843 0 1 -1 1 0 1 -1 0 6.8912 0 0 0.08 0 6.9793 999
ggov1     21597 "ANTIOCH 5 5 "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 1.1299 0.2357 0 1 1 0.15 0.5 1.211 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21597 "ANTIOCH 5 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21598 "ANTIOCH 5 6 "   13.80 "1" : #9 mva=267.729 4.38849 0 0 2.3063 2.1325 0.2104 0.2414 0.1625 0.1252 4.8762 0.9442 0.0588 0.0468 0.1586 0.4511 0 0
esst4b    21598 "ANTIOCH 5 6 "   13.80 "1" : #9 0 3.559 3.559 0 1 -1 1 0 1 -1 0 5.3291 0 0 0.08 0 7.983 999
ggov1     21598 "ANTIOCH 5 6 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 8.928 2 0 1 1 0.15 0.5 1.5 0.1549 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21598 "ANTIOCH 5 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21599 "ANTIOCH 5 7 "   13.20 "1" : #9 mva=310.5 5 0 0 1.8253 1.7444 0.22 0.2599 0.1429 0.1095 8.9898 0.8866 0.0466 0.0487 0.0103 0.2359 0 0
esst4b    21599 "ANTIOCH 5 7 "   13.20 "1" : #9 0 3.331 3.331 0 1 -1 1 0 1 -1 0 6.0271 0 0 0.08 0 7.4101 999
ggov1     21599 "ANTIOCH 5 7 "   13.20 "1" : #9 0.04 1 1 0.05 -0.05 10 2.2278 0 1 1 0.15 0.5 1.9835 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21599 "ANTIOCH 5 7 "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21611 "PITTSBURG 4 5"   13.80 "1" : #9 mva=244.295 3.98667 0 0 1.9137 1.8157 0.3771 0.6011 0.224 0.1741 6.1531 1.3561 0.041667 0.0977 0.1525 0.4387 0 0
esst4b    21611 "PITTSBURG 4 5"   13.80 "1" : #9 0 3.2502 3.2502 0 1 -1 1 0 1 -1 0 6.9699 0 0 0.08 0 8.8274 999
ggov1     21611 "PITTSBURG 4 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 7.3966 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21611 "PITTSBURG 4 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21612 "PITTSBURG 4 6"   13.80 "1" : #9 mva=266.292 4.43018 0 0 1.6626 1.613 0.1723 0.2978 0.1276 0.0973 7.8476 1.4887 0.0602 0.0456 0.0424 0.2205 0 0
esst4b    21612 "PITTSBURG 4 6"   13.80 "1" : #9 0 3.2985 3.2985 0 1 -1 1 0 1 -1 0 6.3611 0 0 0.08 0 8.8274 999
ggov1     21612 "PITTSBURG 4 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 5.1693 0 1 1 0.15 0.5 1.6579 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21612 "PITTSBURG 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21613 "PITTSBURG 4 7"   18.00 "1" : #9 mva=298.351 5.0167 0 0 1.7332 1.67 0.2566 0.433 0.1071 0.081 5.5198 1.0567 0.047 0.0758 0.0529 0.2067 0 0
expic1    21613 "PITTSBURG 4 7"   18.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9544 0 0 0 1 0 1.2 0 5.5605 0 0.08
ggov1     21613 "PITTSBURG 4 7"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 4.248 0 1 1 0.15 0.4664 1.5 0.122 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21613 "PITTSBURG 4 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21614 "PITTSBURG 4 8"   13.80 "1" : #9 mva=311.14 5 0 0 1.7474 1.6815 0.3552 0.5205 0.2996 0.2344 6.6204 0.7563 0.0448 0.0544 0.1937 0.6417 0 0
esst4b    21614 "PITTSBURG 4 8"   13.80 "1" : #9 0 3.2005 3.2005 0.01 1 -1 1 0 1 -1 0 6.5333 0 0 0.08 0 6.8011 999
ggov1     21614 "PITTSBURG 4 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.9314 0 1 1 0.15 0.5 1.5 0.1494 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21614 "PITTSBURG 4 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21623 "ANTIOCH 6 3 "   13.80 "1" : #9 mva=221.173 3.43393 0 0 2.106 1.9708 0.4694 0.7362 0.3268 0.2561 6.8238 1.4031 0.041667 0.0709 0.0704 0.2025 0 0
esst4b    21623 "ANTIOCH 6 3 "   13.80 "1" : #9 0 3.4575 3.4575 0 1 -1 1 0 1 -1 0 6.4795 0 0 0.08 0 7.3057 999
ggov1     21623 "ANTIOCH 6 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4325 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21623 "ANTIOCH 6 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21624 "ANTIOCH 6 4 "   13.80 "1" : #9 mva=267.918 4.52236 0 0 2.3685 2.1827 0.2353 0.5903 0.1839 0.1422 4.8257 0.6869 0.0535 0.0986 0.0333 0.2242 0 0
esst4b    21624 "ANTIOCH 6 4 "   13.80 "1" : #9 0 3.4799 3.4799 0 1 -1 1 0 1 -1 0 5.4733 0 0 0.08 0 8.7934 999
ggov1     21624 "ANTIOCH 6 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 5.859 0 1 1 0.15 0.5 1.0539 0.1344 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21624 "ANTIOCH 6 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21625 "ANTIOCH 6 5 "   13.80 "1" : #9 mva=258.089 4.25937 0 0 1.7179 1.6577 0.2101 0.4452 0.1324 0.1012 9.9972 0.3482 0.0631 0.0683 0.1656 0.698 0 0
esst4b    21625 "ANTIOCH 6 5 "   13.80 "1" : #9 0 3.0938 3.0938 0 1 -1 1 0 1 -1 0 6.8647 0 0 0.08 0 7.7069 999
ggov1     21625 "ANTIOCH 6 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.3163 2 0 1 1 0.15 0.5 1.2525 0.1107 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21625 "ANTIOCH 6 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21627 "SANTA CLARA 6 1"  345.00 "1" : #9 mva=67.0845 8.18502 0 0 2.2382 2.0775 0.1904 0.3528 0.1009 0.076 5.5121 0.7013 0.0617 0.0983 0.009 0.1818 0 0
esst4b    21627 "SANTA CLARA 6 1"  345.00 "1" : #9 0 3.7037 3.7037 0 1 -1 1 0 1 -1 0 6.0489 0 0 0.08 0 6.0821 999
ggov1     21627 "SANTA CLARA 6 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 7.0269 2 0 1 1 0.15 0.5 1.5 0.1941 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21627 "SANTA CLARA 6 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21627 "SANTA CLARA 6 1"  345.00 "2" : #9 mva=55.8983 1.82328 0 0 1.6651 1.6151 0.1864 0.4279 0.1158 0.0879 5.2328 0.8929 0.0644 0.0558 0.1021 0.6215 0 0
expic1    21627 "SANTA CLARA 6 1"  345.00 "2" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1577 0 0 0 1 0 1.2 0 6.9885 0 0.08
ggov1     21627 "SANTA CLARA 6 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1644 2.2527 0.123 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21627 "SANTA CLARA 6 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21627 "SANTA CLARA 6 1"  345.00 "3" : #9 mva=75.3678 6.65371 0 0 2.499 2.2879 0.2868 0.6211 0.2286 0.1778 6.2571 1.087 0.0541 0.0548 0.1268 0.5932 0 0
esst4b    21627 "SANTA CLARA 6 1"  345.00 "3" : #9 0 3.6803 3.6803 0 1 -1 1 0 1 -1 0 6.7651 0 0 0.08 0 6.3467 999
ggov1     21627 "SANTA CLARA 6 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 5.9303 5.079 0 1 1 0.15 0.3464 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21627 "SANTA CLARA 6 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21628 "SANTA CLARA 6 2"  138.00 "1" : #9 mva=13.501 2.30452 0 0 1.5059 1.4866 0.1793 0.2265 0.1451 0.1113 8.9015 1.4812 0.0437 0.0753 0.1509 0.6788 0 0
esst4b    21628 "SANTA CLARA 6 2"  138.00 "1" : #9 0 3.3316 3.3316 0 1 -1 1 0 1 -1 0 5.9744 0 0 0.08 0 7.826 999
ggov1     21628 "SANTA CLARA 6 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 9.5987 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21628 "SANTA CLARA 6 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21628 "SANTA CLARA 6 2"  138.00 "2" : #9 mva=13.5 8.6413 0 0 2.4254 2.2285 0.3642 0.7457 0.1995 0.1546 7.6167 1.354 0.0659 0.0426 0.1793 0.6407 0 0
expic1    21628 "SANTA CLARA 6 2"  138.00 "2" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.8421 0 0 0 1 0 1.2 0 5.5512 0 0.08
ggov1     21628 "SANTA CLARA 6 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2106 1.5 0.1564 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21628 "SANTA CLARA 6 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21631 "SAN JOSE 45 2"   13.80 "1" : #9 mva=68.1075 1.74438 0 0 2.2934 2.1754 0.5002 0.5333 0.3567 0.2712 8.7412 1.2216 0.047 0.0527 0.0467 0.3285 0 0
ieeet1    21631 "SAN JOSE 45 2"   13.80 "1" : #9 0 400 0.0565 1 -1 0 0.9397 0.0895 1 0 3.632 0.113 4.8426 0.3748 0
ieeeg1    21631 "SAN JOSE 45 2"   13.80 "1" : #9 14.1903 0.1953 0 0.3 0.2335 -0.2335 1.2696 0 0.4834 0.2739 0 0 0 0 0.4 0.5981 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21631 "SAN JOSE 45 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21636 "STANFORD 2 5"   13.80 "1" : #9 mva=30.8199 8.67729 0 0 2.2411 2.0799 0.1749 0.324 0.1509 0.1159 6.8644 0.7284 0.053 0.0515 0.1896 0.6167 0 0
exac2     21636 "STANFORD 2 5"   13.80 "1" : #9 0 1 1 1000 0.041667 10.3993 -10.3993 1 21.4538 -21.4538 1.3 4 0 0.49 1 0 0 1 10 3.0355 0.0073 4.0473 0.0178 0
ggov1     21636 "STANFORD 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.0504 2 0 1 1 0.15 0.3832 1.0703 0.1517 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21636 "STANFORD 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21637 "STANFORD 2 6"   13.80 "1" : #9 mva=29.6514 7.28689 0 0 1.4701 1.4577 0.218 0.5472 0.1681 0.1296 6.6061 0.3754 0.0632 0.0495 0.06 0.4589 0 0
esst4b    21637 "STANFORD 2 6"   13.80 "1" : #9 0 3.2864 3.2864 0 1 -1 1 0 1 -1 0 6.1499 0 0 0.08 0 6.1708 999
ggov1     21637 "STANFORD 2 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 2.9829 0.652 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21637 "STANFORD 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21639 "GILROY 3 1  "  138.00 "1" : #9 mva=87.1195 6.60215 0 0 1.5942 1.5579 0.2518 0.5106 0.115 0.0872 5.6991 0.3431 0.0567 0.0655 0.1753 0.7331 0 0
esst4b    21639 "GILROY 3 1  "  138.00 "1" : #9 0 3.144 3.144 0 1 -1 1 0 1 -1 0 5.4262 0 0 0.08 0 7.7752 999
ggov1     21639 "GILROY 3 1  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 1.7641 2 0 1 1 0.15 0.1575 1.5 0.1554 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21639 "GILROY 3 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21639 "GILROY 3 1  "  138.00 "2" : #9 mva=86.404 3.51262 0 0 2.1648 2.0183 0.3973 0.637 0.2895 0.2264 4.7297 0.3315 0.0691 0.0566 0.0996 0.5514 0 0
esst4b    21639 "GILROY 3 1  "  138.00 "2" : #9 0 3.8182 3.8182 0.01 1 -1 1 0 1 -1 0 5.7266 0 0 0.08 0 7.1495 999
ggov1     21639 "GILROY 3 1  "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 17.6748 0.7924 0 1 1 0.15 0.5 1.2727 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21639 "GILROY 3 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21646 "PITTSBURG 5 6"   13.80 "1" : #9 mva=472.893 5 0 0 2.0341 1.9128 0.2514 0.3298 0.1838 0.1421 7.3796 0.7423 0.0625 0.0444 0.1808 0.6609 0 0
exac2     21646 "PITTSBURG 5 6"   13.80 "1" : #9 0 1 1 1000 0.041667 7.4087 -7.4087 1 21.4229 -21.422899 0.55 4 0 0.49 1 0.1 0.8 1 10 3.0421 0.006 4.0562 0.0164 0
ggov1     21646 "PITTSBURG 5 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21646 "PITTSBURG 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21647 "PITTSBURG 5 7"   13.80 "1" : #9 mva=568.579 5 0 0 2.0035 1.8881 0.4419 0.6171 0.332 0.2602 6.989 1.4141 0.041667 0.0749 0.1078 0.3301 0 0
esst4b    21647 "PITTSBURG 5 7"   13.80 "1" : #9 0 3.8391 3.8391 0 1 -1 1 0 1 -1 0 5.419 0 0 0.08 0 7.8929 999
ggov1     21647 "PITTSBURG 5 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 9.3516 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21647 "PITTSBURG 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21648 "PITTSBURG 5 8"   13.80 "1" : #9 mva=506.066 5 0 0 2.1005 1.9664 0.3066 0.431 0.2481 0.1934 5.0683 0.7078 0.0436 0.0409 0.0006 0.2972 0 0
esst4b    21648 "PITTSBURG 5 8"   13.80 "1" : #9 0 3.9003 3.9003 0.01 1 -1 1 0 1 -1 0 5.4115 0 0 0.08 0 6.0209 999
ggov1     21648 "PITTSBURG 5 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21648 "PITTSBURG 5 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21651 "PITTSBURG 6 3"   13.80 "1" : #9 mva=339.11 5 0 0 2.0664 1.9388 0.4448 0.6776 0.3229 0.253 4.1586 0.8531 0.0617 0.0454 0.1313 0.3389 0 0
esst4b    21651 "PITTSBURG 6 3"   13.80 "1" : #9 0 3.2603 3.2603 0 1 -1 1 0 1 -1 0 6.3974 0 0 0.08 0 7.0132 999
ggov1     21651 "PITTSBURG 6 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 16.6502 2 0 1 1 0.15 0.5 1.1126 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21651 "PITTSBURG 6 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21652 "PITTSBURG 6 4"   13.80 "1" : #9 mva=273.133 5.38787 0 0 1.6807 1.6277 0.3703 0.5136 0.2794 0.2183 7.8089 1.4607 0.0602 0.0831 0.1154 0.6935 0 0
esst4b    21652 "PITTSBURG 6 4"   13.80 "1" : #9 0 3.1225 3.1225 0 1 -1 1 0 1 -1 0 6.3773 0 0 0.08 0 6.6248 999
ggov1     21652 "PITTSBURG 6 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1068 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21652 "PITTSBURG 6 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21653 "PITTSBURG 6 5"   22.00 "1" : #9 mva=336.562 5 0 0 2.0848 1.9537 0.3624 0.5264 0.2042 0.1584 5.2318 0.3953 0.0678 0.0665 0.0976 0.3105 0 0
esst4b    21653 "PITTSBURG 6 5"   22.00 "1" : #9 0 3.8839 3.8839 0 1 -1 1 0 1 -1 0 6.4426 0 0 0.08 0 7.6409 999
ggov1     21653 "PITTSBURG 6 5"   22.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1122 1.2061 0.181 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21653 "PITTSBURG 6 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21656 "SUISUN CITY 3 2"  138.00 "1" : #9 mva=48.1387 4.43427 0 0 1.5983 1.5611 0.3147 0.5405 0.2114 0.1641 5.0062 1.4068 0.0496 0.051 0.078 0.5606 0 0
esst4b    21656 "SUISUN CITY 3 2"  138.00 "1" : #9 0 3.0843 3.0843 0 1 -1 1 0 1 -1 0 6.0929 0 0 0.08 0 8.1031 999
ggov1     21656 "SUISUN CITY 3 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6319 0 1 1 0.15 0.0214 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21656 "SUISUN CITY 3 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21656 "SUISUN CITY 3 2"  138.00 "2" : #9 mva=49.132 5.32059 0 0 2.6261 2.3905 0.3708 0.671 0.2532 0.1974 9.3123 1.2928 0.0486 0.0567 0.087 0.3026 0 0
esst4b    21656 "SUISUN CITY 3 2"  138.00 "2" : #9 0 3.7257 3.7257 0 1 -1 1 0 1 -1 0 5.9941 0 0 0.08 0 6.9571 999
ggov1     21656 "SUISUN CITY 3 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2.6354 0 1 1 0.15 0.2325 1.5 0.1407 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21656 "SUISUN CITY 3 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21656 "SUISUN CITY 3 2"  138.00 "3" : #9 mva=60.9867 2.99469 0 0 1.4797 1.4654 0.2072 0.447 0.143 0.1096 7.0358 0.5906 0.0652 0.0552 0.0497 0.385 0 0
exac2     21656 "SUISUN CITY 3 2"  138.00 "3" : #9 0 1 1 400 0.041667 100 -100 1 28.7695 -28.769501 0.55 4 0 0.0233 1 0 0 1 14 3.6305 0.9893 4.8407 1.0313 0
ggov1     21656 "SUISUN CITY 3 2"  138.00 "3" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.1466 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21656 "SUISUN CITY 3 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21662 "BYRON 3     "   13.80 "1" : #9 mva=55.4926 2.67359 0 0 2.4003 2.2083 0.3026 0.4192 0.1744 0.1346 4.8134 1.4027 0.0493 0.0636 0.0139 0.2722 0 0
exac2     21662 "BYRON 3     "   13.80 "1" : #9 0.01 1 1 1000 0.02 10.5276 -10.5276 1 27.1972 -27.197201 0.55 4 0 0.0242 1 0 0 1 10 3.4965 0.9348 4.662 0.975 0
ggov1     21662 "BYRON 3     "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.6714 0.3943 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21662 "BYRON 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21662 "BYRON 3     "   13.80 "2" : #9 mva=71.9251 6.76547 0 0 2.4426 2.2424 0.4847 0.7081 0.4106 0.3229 6.5269 0.92 0.0573 0.0838 0.2082 0.7613 0 0
esst4b    21662 "BYRON 3     "   13.80 "2" : #9 0 3.1155 3.1155 0 1 -1 1 0 1 -1 0 6.51 0 0 0.08 0 8.4609 999
ggov1     21662 "BYRON 3     "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21662 "BYRON 3     "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21663 "BYRON 4     "   13.80 "1" : #9 mva=49.9 3.04688 0 0 2.4092 2.2155 0.3085 0.4982 0.1653 0.1274 5.5383 0.6985 0.0515 0.041667 0.0386 0.247 0 0
esst4b    21663 "BYRON 4     "   13.80 "1" : #9 0 3.7162 3.7162 0 1 -1 1 0 1 -1 0 6.9482 0 0 0.08 0 7.2632 999
ggov1     21663 "BYRON 4     "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21663 "BYRON 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21663 "BYRON 4     "   13.80 "2" : #9 mva=63.5776 5.63296 0 0 1.4378 1.4316 0.2505 0.3158 0.2016 0.1563 9.1605 0.6783 0.0638 0.088 0.0363 0.1912 0 0
esst4b    21663 "BYRON 4     "   13.80 "2" : #9 0 3.9188 3.9188 0 1 -1 1 0 1 -1 0 6.3365 0 0 0.08 0 7.4949 999
ggov1     21663 "BYRON 4     "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21663 "BYRON 4     "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21668 "OAKLAND 19 5"   13.80 "1" : #9 mva=85.8914 5.07248 0 0 1.5311 1.465 0.2133 0.3611 0.1557 0.115 6.2617 0.7846 0.0559 0.0679 0.0434 0.3218 0 0
esst4b    21668 "OAKLAND 19 5"   13.80 "1" : #9 0 4.2382 3.4304 0 1 -1 1 0 1 -1 0 6.7593 0 0 0.0425 0 8.214 999
ieeeg1    21668 "OAKLAND 19 5"   13.80 "1" : #9 20 0.0526 0 0.1 0.2757 -0.2757 1.1072 0 0.2714 0.3383 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21668 "OAKLAND 19 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21669 "OAKLAND 19 6"   18.00 "1" : #9 mva=98.7324 1.31998 0 0 2.0571 1.9552 0.4044 0.7716 0.2896 0.219 7.7029 1.3155 0.0581 0.0609 0.0907 0.4165 0 0
ieeet1    21669 "OAKLAND 19 6"   18.00 "1" : #9 0 400 0.2 1 -1 0 0.5 0.08 1 0 2.1176 0.0669 2.8234 0.3231 0
ieeeg1    21669 "OAKLAND 19 6"   18.00 "1" : #9 10 0 0 0.1 0.3664 -0.3664 0.8015 0 0.3578 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21669 "OAKLAND 19 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21670 "OAKLAND 19 7"   13.80 "1" : #9 mva=82.8532 5.36157 0 0 1.2348 1.1887 0.1501 0.2983 0.1114 0.0806 6.1221 1.3565 0.0433 0.0497 0.0973 0.4296 0 0
ieeet1    21670 "OAKLAND 19 7"   13.80 "1" : #9 0.06 400 0.0274 1 -1 0 0.9091 0.0384 1 0 2.711 0.1608 3.6146 0.4285 0
ieeeg1    21670 "OAKLAND 19 7"   13.80 "1" : #9 20 0.2 0 0.1 1 -1 0.7811 0 0.2906 0.2822 0 10 0.3532 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21670 "OAKLAND 19 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21673 "VACAVILLE 5 1"  138.00 "1" : #9 mva=78.2135 5.28322 0 0 2.4782 2.2711 0.2316 0.4892 0.1628 0.1254 7.8684 1.035 0.0609 0.0896 0.0715 0.3252 0 0
esst4b    21673 "VACAVILLE 5 1"  138.00 "1" : #9 0 3.0603 3.0603 0 1 -1 1 0 1 -1 0 5.0078 0 0 0.08 0 6.3163 999
ggov1     21673 "VACAVILLE 5 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.9858 0 1 1 0.15 0.0937 2.1955 0.1986 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21673 "VACAVILLE 5 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21675 "ANTIOCH 7 1 "  138.00 "1" : #9 mva=54.9032 5.29346 0 0 1.4109 1.41 0.1594 0.3397 0.1312 0.1002 9.9663 0.9136 0.0494 0.07 0.0294 0.1835 0 0
esst4b    21675 "ANTIOCH 7 1 "  138.00 "1" : #9 0 3.3935 3.3935 0 1 -1 1 0 1 -1 0 5.9711 0 0 0.08 0 7.3837 999
ggov1     21675 "ANTIOCH 7 1 "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 4.9893 1.0839 0 1 1 0.15 0.5 1.4362 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21675 "ANTIOCH 7 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21689 "COYOTE 6    "   13.80 "1" : #9 mva=224.666 5.86137 0 0 1.9887 1.8762 0.4084 0.5814 0.2748 0.2147 6.6026 0.416 0.0597 0.068 0.045 0.2948 0 0
esst4b    21689 "COYOTE 6    "   13.80 "1" : #9 0 3.2478 3.2478 0 1 -1 1 0 1 -1 0 6.7208 0 0 0.08 0 8.4176 999
ggov1     21689 "COYOTE 6    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1863 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21689 "COYOTE 6    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21690 "COYOTE 7    "   13.80 "1" : #9 mva=255.571 4.73156 0 0 1.8314 1.7493 0.1605 0.3979 0.128 0.0976 7.9182 0.5935 0.0596 0.0428 0.1657 0.7463 0 0
esst4b    21690 "COYOTE 7    "   13.80 "1" : #9 0 3.9476 3.9476 0 1 -1 1 0 1 -1 0 6.9893 0 0 0.08 0 8.9485 999
ggov1     21690 "COYOTE 7    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.2473 2 0 1 1 0.15 0.5 1.139 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21690 "COYOTE 7    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21691 "COYOTE 8    "   13.80 "1" : #9 mva=261.554 4.50262 0 0 2.1269 1.9877 0.1777 0.423 0.1042 0.0787 7.5699 0.7714 0.0476 0.087 0.1601 0.6997 0 0
esst4b    21691 "COYOTE 8    "   13.80 "1" : #9 0 3.9301 3.9301 0 1 -1 1 0 1 -1 0 6.2123 0 0 0.08 0 8.9091 999
ggov1     21691 "COYOTE 8    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.1208 5.5759 0 1 1 0.15 0.5 1.5 0.1422 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21691 "COYOTE 8    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21694 "BENICIA 3 1 "  138.00 "1" : #9 mva=62.3137 5.16144 0 0 1.3748 1.3808 0.2357 0.2852 0.1465 0.1123 5.2264 1.1715 0.053 0.0509 0.1238 0.729 0 0
esst4b    21694 "BENICIA 3 1 "  138.00 "1" : #9 0 3.5338 3.5338 0 1 -1 1 0 1 -1 0 6.6319 0 0 0.08 0 6.9196 999
ggov1     21694 "BENICIA 3 1 "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 27.4492 2 0 1 1 0.15 0.5 1.2689 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21694 "BENICIA 3 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21694 "BENICIA 3 1 "  138.00 "2" : #9 mva=58.3021 1.58788 0 0 2.0226 1.9036 0.1912 0.3693 0.1074 0.0812 8.1004 1.4828 0.0486 0.0941 0.1301 0.4033 0 0
esst4b    21694 "BENICIA 3 1 "  138.00 "2" : #9 0 3.2015 3.2015 0 1 -1 1 0 1 -1 0 6.4114 0 0 0.08 0 6.0398 999
ggov1     21694 "BENICIA 3 1 "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 4.8297 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21694 "BENICIA 3 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21699 "MARTINEZ 3 2"  138.00 "1" : #9 mva=50.7053 2.49012 0 0 2.0139 1.8965 0.4249 0.5914 0.2803 0.219 8.4592 0.69 0.0573 0.055 0.1507 0.6264 0 0
esst4b    21699 "MARTINEZ 3 2"  138.00 "1" : #9 0 3.0947 3.0947 0 1 -1 1 0 1 -1 0 5.3128 0 0 0.08 0 7.5902 999
ggov1     21699 "MARTINEZ 3 2"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21699 "MARTINEZ 3 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21699 "MARTINEZ 3 2"  138.00 "2" : #9 mva=42.5376 5.59062 0 0 2.3752 2.1881 0.4353 0.6208 0.3511 0.2754 5.8203 0.3559 0.055 0.0638 0.1258 0.4524 0 0
esst4b    21699 "MARTINEZ 3 2"  138.00 "2" : #9 0 3.5379 3.5379 0 1 -1 1 0 1 -1 0 6.042 0 0 0.08 0 6.6211 999
ggov1     21699 "MARTINEZ 3 2"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 3.1201 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21699 "MARTINEZ 3 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21699 "MARTINEZ 3 2"  138.00 "3" : #9 mva=38.5566 5.86948 0 0 1.3573 1.3667 0.2824 0.354 0.1439 0.1103 8.496 1.3613 0.0671 0.0467 0.0683 0.3152 0 0
esst4b    21699 "MARTINEZ 3 2"  138.00 "3" : #9 0 3.5711 3.5711 0 1 -1 1 0 1 -1 0 6.3231 0 0 0.08 0 8.9155 999
ggov1     21699 "MARTINEZ 3 2"  138.00 "3" : #9 0.04 1 1 0.05 -0.05 24.7942 2 0 1 1 0.15 0.5 1.2855 0.183 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21699 "MARTINEZ 3 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21702 "TRACY 4 3   "   13.80 "1" : #9 mva=123.939 3.98798 0 0 1.862 1.7739 0.2772 0.6415 0.1437 0.1101 7.527 0.3288 0.0547 0.0645 0.159 0.6868 0 0
esst4b    21702 "TRACY 4 3   "   13.80 "1" : #9 0 3.9505 3.9505 0 1 -1 1 0 1 -1 0 5.3457 0 0 0.08 0 6.7767 999
ggov1     21702 "TRACY 4 3   "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.4539 0.1003 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21702 "TRACY 4 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21703 "TRACY 4 4   "   13.80 "1" : #9 mva=128.072 1.86611 0 0 2.4062 2.2131 0.2595 0.5238 0.192 0.1486 7.5835 0.6239 0.0514 0.0748 0.109 0.511 0 0
exac2     21703 "TRACY 4 4   "   13.80 "1" : #9 0.041667 1 1 1000 0.041667 7.3679 -7.3679 1 28.6877 -28.6877 0.55 4 0 0.49 1 0.1 1.6 1 10 3.6064 0.0014 4.8086 0.0116 0
ggov1     21703 "TRACY 4 4   "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.6221 0 1 1 0.15 0.4609 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21703 "TRACY 4 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21704 "TRACY 4 5   "   13.80 "1" : #9 mva=124.969 7.1955 0 0 1.7857 1.7124 0.4138 0.6457 0.3548 0.2784 4.5326 1.3302 0.0609 0.0597 0.0197 0.1962 0 0
expic1    21704 "TRACY 4 5   "   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6316 0 0 0 1 0 1.2 0 6.919 0 0.08
ggov1     21704 "TRACY 4 5   "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 16.0945 5.8467 0 1 1 0.15 0.5 2.2519 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21704 "TRACY 4 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21706 "ALAMEDA 4 2 "   18.00 "1" : #9 mva=17.2319 2.05577 0 0 1.4386 1.4323 0.2969 0.3746 0.1649 0.127 9.0901 1.0282 0.0562 0.0484 0.1824 0.7228 0 0
esst4b    21706 "ALAMEDA 4 2 "   18.00 "1" : #9 0 3.8712 3.8712 0.01 1 -1 1 0 1 -1 0 5.0743 0 0 0.08 0 8.4527 999
ggov1     21706 "ALAMEDA 4 2 "   18.00 "1" : #9 0.05 1 1 0.05 -0.05 3.6135 1.43 0 1 1 0.15 0.5 1.4014 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21706 "ALAMEDA 4 2 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21707 "ALAMEDA 4 3 "   18.00 "1" : #9 mva=14.3194 3.69616 0 0 1.5442 1.5176 0.2193 0.4702 0.121 0.0921 6.2116 1.1274 0.044 0.0823 0.1165 0.4173 0 0
esst4b    21707 "ALAMEDA 4 3 "   18.00 "1" : #9 0 3.2691 3.2691 0.01 1 -1 1 0 1 -1 0 5.0574 0 0 0.08 0 7.5319 999
ggov1     21707 "ALAMEDA 4 3 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.124 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21707 "ALAMEDA 4 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21709 "ALAMEDA 4 5 "   13.80 "1" : #9 mva=35.7793 3.36756 0 0 1.403 1.4036 0.2044 0.3848 0.1212 0.0922 8.9964 1.3265 0.0558 0.0598 0.1341 0.4833 0 0
esst4b    21709 "ALAMEDA 4 5 "   13.80 "1" : #9 0 3.8171 3.8171 0 1 -1 1 0 1 -1 0 5.7439 0 0 0.08 0 8.958 999
ggov1     21709 "ALAMEDA 4 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.3638 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21709 "ALAMEDA 4 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21710 "ALAMEDA 4 6 "   13.80 "1" : #9 mva=30.4937 3.87363 0 0 1.3715 1.3782 0.212 0.4835 0.1166 0.0885 5.7794 1.3243 0.0679 0.096 0.1072 0.2623 0 0
expic1    21710 "ALAMEDA 4 6 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.3992 0 0 0 1 0 1.2 0 5.4117 0 0.08
ggov1     21710 "ALAMEDA 4 6 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.9391 0.3851 0 1 1 0.15 0.4503 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21710 "ALAMEDA 4 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21718 "MARTINEZ 4 2"   18.00 "1" : #9 mva=39.5677 3.63358 0 0 1.7483 1.6822 0.3364 0.6219 0.2548 0.1987 5.1815 1.2879 0.0562 0.0845 0.0183 0.1876 0 0
esst4b    21718 "MARTINEZ 4 2"   18.00 "1" : #9 0 3.2237 3.2237 0 1 -1 1 0 1 -1 0 6.8297 0 0 0.08 0 6.8365 999
ggov1     21718 "MARTINEZ 4 2"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 6.999 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21718 "MARTINEZ 4 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21718 "MARTINEZ 4 2"   18.00 "2" : #9 mva=36.8551 5.61383 0 0 1.4791 1.465 0.309 0.481 0.1863 0.1441 7.452 1.3559 0.0482 0.0775 0.1076 0.2848 0 0
esst4b    21718 "MARTINEZ 4 2"   18.00 "2" : #9 0 3.9897 3.9897 0 1 -1 1 0 1 -1 0 5.7996 0 0 0.08 0 7.5794 999
ggov1     21718 "MARTINEZ 4 2"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 2.5793 5.3198 0 1 1 0.15 0.5 1.383 0.1688 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21718 "MARTINEZ 4 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21719 "MARTINEZ 4 3"   13.80 "1" : #9 mva=47.8986 7.79178 0 0 1.9278 1.827 0.3286 0.4749 0.2567 0.2002 7.63 0.635 0.044 0.0936 0.2212 0.6471 0 0
esst4b    21719 "MARTINEZ 4 3"   13.80 "1" : #9 0 3.3876 3.3876 0 1 -1 1 0 1 -1 0 6.9521 0 0 0.08 0 8.7002 999
ggov1     21719 "MARTINEZ 4 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.7029 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21719 "MARTINEZ 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "1" : #9 mva=8.93 3.53194 0 0 2.328 2.2077 0.3129 0.442 0.2255 0.1692 4.2875 0.9588 0.0478 0.0585 0.0485 0.332 0 0
esac1a    21720 "SANTA CLARA 7 1"  138.00 "1" : #9 0 0 0 750 0 50 -50 0.9338 0.0171 1 0.2 0.4 1 3.508 0.1075 4.6107 0.9671 9 -9 0
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "1" : #9 20 0 0 0.1 0.1 -0.1 1.0605 0 0.4088 0.3473 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "2" : #9 mva=8.93 1.92227 0 0 2.0983 1.9936 0.4062 0.5779 0.2908 0.22 6.5366 0.5135 0.0578 0.0742 0.0226 0.2802 0 0
ieeet1    21720 "SANTA CLARA 7 1"  138.00 "2" : #9 0 25 0.2 1 -1 0 0.5 0.0293 1 0 4.1623 0.0752 5.5498 0.3324 0
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "2" : #9 20 0.2 0 0.15 1 -1 0.8054 0 0.3919 0.2928 0 3.7587 0.3302 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "3" : #9 mva=9.96822 3.05908 0 0 1.3229 1.2708 0.1841 0.4487 0.1352 0.0991 5.0323 1.4666 0.0587 0.0522 0.1943 0.6236 0 0
esac6a    21720 "SANTA CLARA 7 1"  138.00 "3" : #9 0 550.993 11.3447 3 0.1653 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 3.2835 0.0332 4.378 0.2213 0
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "3" : #9 20 0.25 0 0.2 0.1 -0.1 0.8218 0 0.4058 0.3266 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "4" : #9 mva=11.2298 3.16335 0 0 2.0408 1.94 0.2775 0.3417 0.2007 0.15 8.2872 1.0015 0.0442 0.0535 0.1234 0.4818 0 0
exac1     21720 "SANTA CLARA 7 1"  138.00 "4" : #9 0 0 0 400 0.02 12.4015 -12.4015 0.5522 0.02 1 0.2322 0.5 1 1.1012 0.0837 1.4682 0.4187 12.4015 -12.4015
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "4" : #9 20 0.0885 0 0.2 2 -2 0.7915 0 0.4096 0.3247 0 0 0 0 0.5 0.5442 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "5" : #9 mva=9.82995 4.72505 0 0 2.4592 2.33 0.4473 0.6059 0.3196 0.2423 6.4756 0.6043 0.0563 0.0524 0.0385 0.3121 0 0
esst4b    21720 "SANTA CLARA 7 1"  138.00 "5" : #9 0 0.4024 3.8345 0 1 -1 1 0 1 -1 0 5.5395 0 0 0.0599 0 6.0839 999
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "5" : #9 25 0 0 0.1 0.1202 -0.1202 1.6929 0 0.2281 0.3098 0 3.0093 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21720 "SANTA CLARA 7 1"  138.00 "6" : #9 mva=9.86669 4.25013 0 0 1.4117 1.3536 0.3012 0.3703 0.2173 0.1628 8.732 0.64 0.0424 0.0691 0.0354 0.3058 0 0
esac6a    21720 "SANTA CLARA 7 1"  138.00 "6" : #9 0 486.243 15.2035 2 0.181 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 100 0 0 1 4.8986 0.0061 6.5315 0.0406 0
ieeeg1    21720 "SANTA CLARA 7 1"  138.00 "6" : #9 20 0.25 0 0.15 0.1 -0.1 0.7683 0 0.4389 0.2652 0 4.436 0.169 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    21720 "SANTA CLARA 7 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21726 "CROCKETT 5  "   24.00 "1" : #9 mva=322.432 5 0 0 1.7005 1.6436 0.2995 0.4622 0.242 0.1885 5.4418 0.8862 0.0669 0.0952 0.185 0.7189 0 0
esst4b    21726 "CROCKETT 5  "   24.00 "1" : #9 0 3.1816 3.1816 0 1 -1 1 0 1 -1 0 5.7429 0 0 0.08 0 7.8279 999
ggov1     21726 "CROCKETT 5  "   24.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.56 0 1 1 0.15 0.5 1.9253 0.1898 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21726 "CROCKETT 5  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21730 "HAYWARD 8 4 "   13.80 "1" : #9 mva=223.081 5.22156 0 0 1.9319 1.8303 0.3926 0.607 0.2837 0.2218 7.558 1.0378 0.0595 0.0529 0.1259 0.3889 0 0
expic1    21730 "HAYWARD 8 4 "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.5704 0 0 0 1 0 1.2 0 6.5686 0 0.08
ggov1     21730 "HAYWARD 8 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.3754 6.6477 0 1 1 0.15 0.0497 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21730 "HAYWARD 8 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21731 "HAYWARD 8 5 "   18.00 "1" : #9 mva=244.426 4.49185 0 0 2.0296 1.9091 0.158 0.3701 0.1192 0.0906 9.4423 0.7046 0.0481 0.041667 0.0594 0.4888 0 0
esst4b    21731 "HAYWARD 8 5 "   18.00 "1" : #9 0 3.3081 3.3081 0 1 -1 1 0 1 -1 0 5.5703 0 0 0.08 0 7.7807 999
ggov1     21731 "HAYWARD 8 5 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 9.2869 2 0 1 1 0.15 0.5 1.3051 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21731 "HAYWARD 8 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21732 "HAYWARD 8 6 "   13.80 "1" : #9 mva=233.083 5.63473 0 0 1.5786 1.5453 0.31 0.4873 0.1942 0.1504 6.1768 0.9729 0.0566 0.0804 0.1422 0.4335 0 0
esst4b    21732 "HAYWARD 8 6 "   13.80 "1" : #9 0 3.3418 3.3418 0 1 -1 1 0 1 -1 0 5.721 0 0 0.08 0 6.6466 999
ggov1     21732 "HAYWARD 8 6 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21732 "HAYWARD 8 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21735 "SAN JOSE 46 3"   13.80 "1" : #9 mva=68.0166 8.59593 0 0 2.527 2.3106 0.3222 0.4525 0.23 0.179 9.189 0.3863 0.048 0.0638 0.1816 0.6166 0 0
expic1    21735 "SAN JOSE 46 3"   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.1755 0 0 0 1 0 1.2 0 6.8023 0 0.08
ggov1     21735 "SAN JOSE 46 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21735 "SAN JOSE 46 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21736 "SAN JOSE 46 4"   13.80 "1" : #9 mva=73.0492 4.49538 0 0 2.2899 2.1192 0.1907 0.2119 0.1651 0.1272 7.332 1.4387 0.0528 0.0468 0.0827 0.2323 0 0
esst4b    21736 "SAN JOSE 46 4"   13.80 "1" : #9 0 3.0557 3.0557 0.01 1 -1 1 0 1 -1 0 5.345 0 0 0.08 0 6.9081 999
ggov1     21736 "SAN JOSE 46 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.2661 0 1 1 0.15 0.5 1.0466 0.1905 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21736 "SAN JOSE 46 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21737 "SAN JOSE 46 5"   13.80 "1" : #9 mva=82.3203 4.75924 0 0 2.0547 1.9294 0.2023 0.3241 0.1325 0.1012 6.2804 0.8604 0.0663 0.0941 0.21 0.6319 0 0
expic1    21737 "SAN JOSE 46 5"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9461 0 0 0 1 0 1.2 0 6.9448 0 0.08
ggov1     21737 "SAN JOSE 46 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 2.0505 0.7115 0 1 1 0.15 0.1382 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21737 "SAN JOSE 46 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21738 "SAN JOSE 46 6"   24.00 "1" : #9 mva=65.6302 1.20383 0 0 2.0235 1.9042 0.1902 0.2734 0.1097 0.0831 8.046 0.3691 0.0424 0.0724 0.0839 0.2559 0 0
expic1    21738 "SAN JOSE 46 6"   24.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.6927 0 0 0 1 0 1.2 0 5.5255 0 0.08
ggov1     21738 "SAN JOSE 46 6"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 8.7074 0.9824 0 1 1 0.15 0.028 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21738 "SAN JOSE 46 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21739 "SAN JOSE 46 7"   13.80 "1" : #9 mva=65.4676 7.21064 0 0 1.4163 1.4143 0.2869 0.4273 0.1751 0.1351 5.072 0.4747 0.0483 0.0864 0.1462 0.5396 0 0
esst4b    21739 "SAN JOSE 46 7"   13.80 "1" : #9 0 3.721 3.721 0 1 -1 1 0 1 -1 0 6.5499 0 0 0.08 0 7.6169 999
ggov1     21739 "SAN JOSE 46 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.194 2 0 1 1 0.15 0.5 1.1372 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21739 "SAN JOSE 46 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21740 "SAN JOSE 46 8"   13.80 "1" : #9 mva=17.8557 9.51526 0 0 1.8156 1.7365 0.2216 0.2483 0.1601 0.1232 4.3018 0.3349 0.0441 0.0657 0.1959 0.5881 0 0
esst4b    21740 "SAN JOSE 46 8"   13.80 "1" : #9 0 3.3227 3.3227 0.01 1 -1 1 0 1 -1 0 5.2394 0 0 0.08 0 7.8161 999
ggov1     21740 "SAN JOSE 46 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.9 2 0 1 1 0.15 0.5 1.1476 0.1479 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21740 "SAN JOSE 46 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21740 "SAN JOSE 46 8"   13.80 "2" : #9 mva=17.6618 9.57836 0 0 1.4183 1.4159 0.2871 0.4564 0.1947 0.1508 7.933 0.3446 0.0575 0.0676 0.1451 0.6304 0 0
esst4b    21740 "SAN JOSE 46 8"   13.80 "2" : #9 0 3.4645 3.4645 0.01 1 -1 1 0 1 -1 0 5.731 0 0 0.08 0 6.2725 999
ggov1     21740 "SAN JOSE 46 8"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 8.4146 2 0 1 1 0.15 0.5 1.5 0.1028 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21740 "SAN JOSE 46 8"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21744 "GILROY 4 1  "  345.00 "1" : #9 mva=55.767 6.30153 0 0 2.4945 2.2843 0.3037 0.6482 0.1653 0.1274 4.2737 0.3009 0.0583 0.059 0.1608 0.5783 0 0
esst4b    21744 "GILROY 4 1  "  345.00 "1" : #9 0 3.4213 3.4213 0 1 -1 1 0 1 -1 0 6.4591 0 0 0.08 0 6.432 999
ggov1     21744 "GILROY 4 1  "  345.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21744 "GILROY 4 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21748 "GILROY 4 5  "   13.80 "1" : #9 mva=45.1596 4.81668 0 0 1.898 1.803 0.3552 0.6378 0.2505 0.1952 9.0442 0.9827 0.0446 0.0669 0.157 0.5627 0 0
esst4b    21748 "GILROY 4 5  "   13.80 "1" : #9 0 3.6811 3.6811 0 1 -1 1 0 1 -1 0 5.0961 0 0 0.08 0 7.577 999
ggov1     21748 "GILROY 4 5  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.3952 0 1 1 0.15 0.051 1.9549 0.1944 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21748 "GILROY 4 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21749 "GILROY 4 6  "   13.80 "1" : #9 mva=50.9712 1.15352 0 0 1.7329 1.6697 0.1532 0.4236 0.1068 0.0808 6.1383 0.341 0.0457 0.0669 0.1332 0.6558 0 0
esst4b    21749 "GILROY 4 6  "   13.80 "1" : #9 0 3.4829 3.4829 0 1 -1 1 0 1 -1 0 5.5387 0 0 0.08 0 8.9361 999
ggov1     21749 "GILROY 4 6  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21749 "GILROY 4 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21753 "EL SOBRANTE 2 1"  345.00 "1" : #9 mva=72.3899 2.90596 0 0 2.3108 2.1361 0.1855 0.3676 0.1238 0.0943 8.7739 0.7235 0.0473 0.0485 0.057 0.2439 0 0
esst4b    21753 "EL SOBRANTE 2 1"  345.00 "1" : #9 0 3.0811 3.0811 0 1 -1 1 0 1 -1 0 6.0543 0 0 0.08 0 7.2199 999
ggov1     21753 "EL SOBRANTE 2 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.6905 0 1 1 0.15 0.4282 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21753 "EL SOBRANTE 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21753 "EL SOBRANTE 2 1"  345.00 "2" : #9 mva=92.1447 3.21723 0 0 2.5337 2.316 0.2022 0.4298 0.1668 0.1285 7.5956 0.7364 0.0492 0.0605 0.0313 0.3117 0 0
esst4b    21753 "EL SOBRANTE 2 1"  345.00 "2" : #9 0 3.2307 3.2307 0 1 -1 1 0 1 -1 0 5.776 0 0 0.08 0 7.8359 999
ggov1     21753 "EL SOBRANTE 2 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.066 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21753 "EL SOBRANTE 2 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21754 "EL SOBRANTE 2 2"  138.00 "1" : #9 mva=36.7753 5.25222 0 0 1.8717 1.7818 0.1978 0.3377 0.1557 0.1197 5.5095 1.0723 0.0689 0.0736 0.0107 0.2897 0 0
expic1    21754 "EL SOBRANTE 2 2"  138.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6284 0 0 0 1 0 1.2 0 6.2479 0 0.08
ggov1     21754 "EL SOBRANTE 2 2"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 21.6981 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21754 "EL SOBRANTE 2 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21756 "RODEO 2 2   "   24.00 "1" : #9 mva=21.7982 1.5855 0 0 2.0816 1.9511 0.2147 0.2756 0.1482 0.1137 6.0492 1.1042 0.0443 0.068 0.1389 0.4097 0 0
expic1    21756 "RODEO 2 2   "   24.00 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 6.5575 0 0 0 1 0 1.2 0 5.4035 0 0.08
ggov1     21756 "RODEO 2 2   "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 2.7404 2 0 1 1 0.15 0.5 1.5 0.1225 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21756 "RODEO 2 2   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21756 "RODEO 2 2   "   24.00 "2" : #9 mva=20.4353 2.96847 0 0 1.9863 1.8743 0.1927 0.3258 0.1254 0.0956 7.1343 1.1979 0.0468 0.0994 0.0405 0.2147 0 0
esst4b    21756 "RODEO 2 2   "   24.00 "2" : #9 0 3.9352 3.9352 0.01 1 -1 1 0 1 -1 0 5.6787 0 0 0.08 0 8.0039 999
ggov1     21756 "RODEO 2 2   "   24.00 "2" : #9 0.04 1 1 0.05 -0.05 9.7539 0.5397 0 1 1 0.15 0.5 1.4859 0.1593 0.3 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21756 "RODEO 2 2   "   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21757 "RODEO 2 3   "   13.80 "1" : #9 mva=19.474 2.64065 0 0 2.1867 2.0359 0.4424 0.725 0.352 0.2762 7.9221 1.3805 0.041667 0.0957 0.2466 0.7476 0 0
exac2     21757 "RODEO 2 3   "   13.80 "1" : #9 0 1 1 1000 0.041667 11.1116 -11.1116 1 21.9072 -21.9072 1.3 4 0 0.49 1 0 0 1 10 3.487 0.0043 4.6493 0.0146 0
ggov1     21757 "RODEO 2 3   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10.6976 0.1145 0 1 1 0.15 0.5 1.5 0.1399 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21757 "RODEO 2 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21758 "SANTA CLARA 8 1"  138.00 "1" : #9 mva=48.0978 9.04903 0 0 2.5363 2.3181 0.1685 0.2847 0.1112 0.0843 8.2269 0.3406 0.0541 0.0668 0.0972 0.5737 0 0
esst4b    21758 "SANTA CLARA 8 1"  138.00 "1" : #9 0 3.1003 3.1003 0 1 -1 1 0 1 -1 0 5.7554 0 0 0.08 0 8.4203 999
ggov1     21758 "SANTA CLARA 8 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 3.4702 1.4163 0 1 1 0.15 0.0723 1.2893 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21758 "SANTA CLARA 8 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    21758 "SANTA CLARA 8 1"  138.00 "2" : #9 mva=46.4149 4.66874 0 0 2.3166 2.1408 0.3028 0.6053 0.2236 0.1738 6.7389 0.7679 0.0553 0.0712 0.1183 0.2958 0 0
esst4b    21758 "SANTA CLARA 8 1"  138.00 "2" : #9 0 3.353 3.353 0 1 -1 1 0 1 -1 0 6.6402 0 0 0.08 0 6.6563 999
ggov1     21758 "SANTA CLARA 8 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 13.7852 0.6656 0 1 1 0.15 0.5 1.5 0.1109 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    21758 "SANTA CLARA 8 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23267 "LEMOORE 3 3 "   13.80 "1" : #9 mva=64.1219 4.34541 0 0 2.2445 2.0826 0.4659 0.7488 0.3119 0.2442 8.8752 1.3575 0.0665 0.0942 0.0722 0.3077 0 0
expic1    23267 "LEMOORE 3 3 "   13.80 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2948 0 0 0 1 0 1.2 0 5.7857 0 0.08
ggov1     23267 "LEMOORE 3 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 22.579 4.1004 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23267 "LEMOORE 3 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23268 "LEMOORE 3 4 "   13.80 "1" : #9 mva=62.2771 7.0577 0 0 1.8883 1.7952 0.3817 0.5465 0.2613 0.2039 9.1045 0.5131 0.0536 0.0651 0.077 0.2321 0 0
expic1    23268 "LEMOORE 3 4 "   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.322 0 0 0 1 0 1.2 0 6.4137 0 0.08
ggov1     23268 "LEMOORE 3 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.4158 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23268 "LEMOORE 3 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23270 "LODI 4 1    "  138.00 "1" : #9 mva=31.1079 3.47546 0 0 2.404 2.2113 0.213 0.4685 0.1823 0.1409 9.5915 0.6984 0.0613 0.0695 0.1703 0.6515 0 0
esst4b    23270 "LODI 4 1    "  138.00 "1" : #9 0 3.8493 3.8493 0 1 -1 1 0 1 -1 0 6.1854 0 0 0.08 0 7.2631 999
ggov1     23270 "LODI 4 1    "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 7.9696 1.2276 0 1 1 0.15 0.2072 1.851 0.1058 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23270 "LODI 4 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23270 "LODI 4 1    "  138.00 "2" : #9 mva=58.6049 8.35551 0 0 1.6179 1.577 0.2435 0.3794 0.1933 0.1497 8.6008 0.3417 0.041667 0.067 0.1643 0.4962 0 0
esst4b    23270 "LODI 4 1    "  138.00 "2" : #9 0 3.6453 3.6453 0 1 -1 1 0 1 -1 0 5.2663 0 0 0.08 0 7.9669 999
ggov1     23270 "LODI 4 1    "  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3773 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23270 "LODI 4 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23272 "PINECREST 1 "  345.00 "1" : #9 mva=11.5164 6 0.3978 0.1712 3.9575 0 0.6752 0.4365 0.2218 0.134 0.1094 0.2043 0.5973 0 0 0
ieeet1    23272 "PINECREST 1 "  345.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7192 0.0874 3.6256 0.4006 0
hygov     23272 "PINECREST 1 "  345.00 "1" : #9 0.05 0.4713 5.3372 0.05 0.5 0.07 1 0 0.499 1.2 1 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23272 "PINECREST 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23272 "PINECREST 1 "  345.00 "2" : #9 mva=17.8701 6 0.1833 0.4668 3.9329 0 1.1539 0.7488 0.5204 0.3371 0.1688 0.2945 0.9434 0 0 0
scrx      23272 "PINECREST 1 "  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23272 "PINECREST 1 "  345.00 "2" : #9 0.05 0.8917 4.7416 0.05 0.5 0.07 1 0 0.9403 1.25 1 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23272 "PINECREST 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23272 "PINECREST 1 "  345.00 "3" : #9 mva=83.2651 6 0.111 0.5035 2.2704 0 1 0.6484 0.2495 0.249 0.2379 0.148 0.5446 0 0 0
scrx      23272 "PINECREST 1 "  345.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23272 "PINECREST 1 "  345.00 "3" : #9 0.07 0.6414 8.7953 0.05 0.4 0.167 1 0 1.7831 1.25 0.5 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23272 "PINECREST 1 "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23277 "JACKSON 2 1 "  345.00 "1" : #9 mva=37.1179 6 0.2982 0.2495 3.17 0 0.9217 0.5973 0.3181 0.2927 0.0994 0.2208 0.66 0 0 0
scrx      23277 "JACKSON 2 1 "  345.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23277 "JACKSON 2 1 "  345.00 "1" : #9 0.04 0.9986 7.533 0.05 0.4 0.167 1 0 0.7453 1.2 0.5 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23277 "JACKSON 2 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23278 "JACKSON 2 2 "  138.00 "1" : #9 mva=9.83849 6 0.1172 0.2803 3.1588 0 0.8028 0.5198 0.2984 0.2504 0.1645 0.2158 0.5926 0 0 0
scrx      23278 "JACKSON 2 2 "  138.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23278 "JACKSON 2 2 "  138.00 "1" : #9 0.05 0.6654 2.8642 0.05 0.4 0.167 1 0 0.6294 1.2 1 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23278 "JACKSON 2 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23278 "JACKSON 2 2 "  138.00 "2" : #9 mva=10.0316 6 0.1541 0.5364 1.7764 0 0.6338 0.4095 0.2965 0.2425 0.0809 0.1644 0.359 0 0 0
scrx      23278 "JACKSON 2 2 "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23278 "JACKSON 2 2 "  138.00 "2" : #9 0.05 0.6255 7.4781 0.2 0.4 0.167 1 0 0.5668 1.2 0 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23278 "JACKSON 2 2 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23278 "JACKSON 2 2 "  138.00 "3" : #9 mva=9.72776 6 0.3058 0.2315 2.7635 0 0.6628 0.4284 0.2272 0.1696 0.0954 0.1757 0.498 0 0 0
esdc1a    23278 "JACKSON 2 2 "  138.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.037 1 0 2.306 0.1293 3.0746 0.3878 0 1
hygov     23278 "JACKSON 2 2 "  138.00 "3" : #9 0.05 0.6443 3.2002 0.4 0.4 0.07 1 0 0.671 1.25 0.5 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23278 "JACKSON 2 2 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23278 "JACKSON 2 2 "  138.00 "4" : #9 mva=41.5948 6 0.4135 0.4007 3.6919 0 0.8321 0.5388 0.3431 0.2942 0.1003 0.298 0.9584 0 0 0
esdc1a    23278 "JACKSON 2 2 "  138.00 "4" : #9 0.06 100 0.02 0 0 10 -10 0 0.9 0.0177 1 0 2.4429 0.1275 3.2572 0.3824 0 1
hygov     23278 "JACKSON 2 2 "  138.00 "4" : #9 0.05 0.8764 6.1688 0.04 0.4 0.167 1 0 1.0606 1.25 0 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23278 "JACKSON 2 2 "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23278 "JACKSON 2 2 "  138.00 "5" : #9 mva=40.3311 6 0.4128 0.4466 2.6848 0 0.9492 0.6153 0.3849 0.3291 0.2019 0.1884 0.5712 0 0 0
ieeet1    23278 "JACKSON 2 2 "  138.00 "5" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.7271 0.0817 3.6362 0.3743 0
hygov     23278 "JACKSON 2 2 "  138.00 "5" : #9 0.07 0.3112 7.7955 0.05 0.5 0.2 1 0 1.0769 1.25 1 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23278 "JACKSON 2 2 "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23281 "MERCED 6 1  "  138.00 "1" : #9 mva=58.4324 6 0.2797 0.5836 3.9018 0 1.0029 0.6503 0.4659 0.2758 0.2485 0.1623 0.552 0 0 0
ieeet1    23281 "MERCED 6 1  "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9609 0.0846 3.9479 0.3875 0
hygov     23281 "MERCED 6 1  "  138.00 "1" : #9 0.07 0.2176 8.8797 0.041667 0.5 0.167 1 0 1.0968 1.2 0 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23281 "MERCED 6 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23281 "MERCED 6 1  "  138.00 "2" : #9 mva=60.4802 6 0.2285 0.4872 3.0286 0 0.9366 0.607 0.2712 0.2518 0.2432 0.197 0.5414 0 0 0
esdc2a    23281 "MERCED 6 1  "  138.00 "2" : #9 0.02 50 0.01 0.11 0.75 7.21 -7.21 1 3.5 0 0.15 0 1.76 0.1758 2.3467 0.7032 0.7031 0
hygov     23281 "MERCED 6 1  "  138.00 "2" : #9 0.04 0.3059 5.5349 0.05 0.33 0.167 1 0 1.0092 1.2 1 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23281 "MERCED 6 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23287 "SAN JOAQUIN 1 4"   13.80 "1" : #9 mva=131.813 5.12224 0 0 2.0886 1.9568 0.3834 0.5428 0.3256 0.2551 8.69 0.533 0.0447 0.0992 0.1081 0.5794 0 0
esst4b    23287 "SAN JOAQUIN 1 4"   13.80 "1" : #9 0 3.7681 3.7681 0 1 -1 1 0 1 -1 0 6.3299 0 0 0.08 0 7.9295 999
ggov1     23287 "SAN JOAQUIN 1 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.3211 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23287 "SAN JOAQUIN 1 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23288 "SAN JOAQUIN 1 5"   22.00 "1" : #9 mva=136.922 4.79069 0 0 1.6896 1.6349 0.3699 0.492 0.2923 0.2286 9.4096 1.2281 0.0675 0.0448 0.1923 0.7265 0 0
esst4b    23288 "SAN JOAQUIN 1 5"   22.00 "1" : #9 0 3.7004 3.7004 0 1 -1 1 0 1 -1 0 5.8185 0 0 0.08 0 6.0978 999
ggov1     23288 "SAN JOAQUIN 1 5"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 8.1499 1.8605 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23288 "SAN JOAQUIN 1 5"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23289 "SAN JOAQUIN 1 6"   20.00 "1" : #9 mva=128.624 2.65641 0 0 1.7827 1.7099 0.1939 0.2573 0.1307 0.0998 8.798 0.7249 0.0465 0.098 0.007 0.3528 0 0
esst4b    23289 "SAN JOAQUIN 1 6"   20.00 "1" : #9 0 3.358 3.358 0 1 -1 1 0 1 -1 0 6.0276 0 0 0.08 0 8.8449 999
ggov1     23289 "SAN JOAQUIN 1 6"   20.00 "1" : #9 0.05 1 1 0.05 -0.05 24.8399 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23289 "SAN JOAQUIN 1 6"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23290 "SAN JOAQUIN 1 7"   13.80 "1" : #9 mva=155.578 4.18406 0 0 1.5577 1.5284 0.1942 0.2721 0.1355 0.1036 4.2939 1.075 0.0578 0.0816 0.0966 0.2483 0 0
esst4b    23290 "SAN JOAQUIN 1 7"   13.80 "1" : #9 0 3.1606 3.1606 0 1 -1 1 0 1 -1 0 5.2854 0 0 0.08 0 7.5804 999
ggov1     23290 "SAN JOAQUIN 1 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.0083 2 0 1 1 0.15 0.2774 2.4229 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23290 "SAN JOAQUIN 1 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23293 "AUBERRY 1 3 "   13.80 "1" : #9 mva=167.683 6 0.2928 0.4375 3.5539 0 1 0.6484 0.3434 0.2134 0.115 0.0948 0.2288 0 0 0
ieeet1    23293 "AUBERRY 1 3 "   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5831 0.0815 3.4441 0.3736 0
hygov     23293 "AUBERRY 1 3 "   13.80 "1" : #9 0.07 0.4564 5.8804 0.041667 0.4 0.07 1 0 1.3534 1.2 1 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23293 "AUBERRY 1 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23294 "AUBERRY 1 4 "   13.80 "1" : #9 mva=13.5332 6 0.1177 0.408 3.4187 0 0.6839 0.4422 0.3529 0.3112 0.2492 0.1734 0.5935 0 0 0
esdc1a    23294 "AUBERRY 1 4 "   13.80 "1" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0477 1 0 2.2881 0.1466 3.0509 0.4398 0 1
hygov     23294 "AUBERRY 1 4 "   13.80 "1" : #9 0.07 0.9867 4.851 0.05 0.4 0.167 1 0 1.9215 1.25 1 0.0783 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23294 "AUBERRY 1 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23295 "AUBERRY 1 5 "   13.80 "1" : #9 mva=11.5203 6 0.3473 0.4307 3.3863 0 0.9922 0.6433 0.2244 0.1648 0.1354 0.2936 0.7438 0 0 0
esdc2a    23295 "AUBERRY 1 5 "   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.75 1.17 -1.17 1 1 0 1 0 2.36 0.2255 3.1467 0.902 0.902 0
hygov     23295 "AUBERRY 1 5 "   13.80 "1" : #9 0.05 0.6741 3.4032 0.05 0.33 0.2 1 0 1.0158 1.2 0.5 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23295 "AUBERRY 1 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23295 "AUBERRY 1 5 "   13.80 "2" : #9 mva=13.485 6 0.3998 0.4668 3.3224 0 1.0487 0.6802 0.3599 0.2464 0.2 0.225 0.5365 0 0 0
ieeet1    23295 "AUBERRY 1 5 "   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.668 0.0826 3.5574 0.3787 0
hygov     23295 "AUBERRY 1 5 "   13.80 "2" : #9 0.07 0.563 5.7658 0.041667 0.5 0.07 1 0 1.4157 1.2 0.2 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23295 "AUBERRY 1 5 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23296 "AUBERRY 1 6 "   18.00 "1" : #9 mva=10.3119 6 0.1425 0.3412 3.0901 0 0.6073 0.3922 0.2125 0.1286 0.1244 0.1402 0.3951 0 0 0
scrx      23296 "AUBERRY 1 6 "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23296 "AUBERRY 1 6 "   18.00 "1" : #9 0.05 0.5356 4.057 0.2 0.5 0.1 1 0 1.0875 1.25 1 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23296 "AUBERRY 1 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23297 "AUBERRY 1 7 "   13.80 "1" : #9 mva=10.3325 6 0.5946 0.2916 1.7393 0 1.1371 0.7378 0.4145 0.2474 0.2169 0.1453 0.467 0 0 0
ieeet1    23297 "AUBERRY 1 7 "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.9305 0.0846 3.9073 0.3878 0
hygov     23297 "AUBERRY 1 7 "   13.80 "1" : #9 0.05 0.9869 5.1691 0.4 0.4 0.167 1 0 0.4679 1.25 0.2 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23297 "AUBERRY 1 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23306 "NORTH FORK 1 1"  138.00 "1" : #9 mva=50.5877 6 0.5814 0.4634 3.0255 0 0.9458 0.613 0.3577 0.2599 0.1461 0.1266 0.5176 0 0 0
scrx      23306 "NORTH FORK 1 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23306 "NORTH FORK 1 1"  138.00 "1" : #9 0.05 0.6966 6.6996 0.4 0.33 0.167 1 0 1.8396 1.25 1 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23306 "NORTH FORK 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23306 "NORTH FORK 1 1"  138.00 "2" : #9 mva=67.9087 6 0.1552 0.0502 2.2351 0 1.0085 0.6539 0.2806 0.2006 0.1452 0.2898 0.6814 0 0 0
ieeet1    23306 "NORTH FORK 1 1"  138.00 "2" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7991 0.0825 3.7321 0.378 0
hygov     23306 "NORTH FORK 1 1"  138.00 "2" : #9 0.07 0.8524 7.2481 0.05 0.5 0.07 1 0 1.1971 1.25 0 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23306 "NORTH FORK 1 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23307 "FRESNO 22 1 "  138.00 "1" : #9 mva=20.1 6 0.1961 0.5925 3.7481 0 1.3334 0.8659 0.3704 0.2225 0.1794 0.1198 0.3178 0 0 0
scrx      23307 "FRESNO 22 1 "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23307 "FRESNO 22 1 "  138.00 "1" : #9 0.05 0.4025 8.722 0.05 0.33 0.2 1 0 0.4269 1.2 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23307 "FRESNO 22 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23307 "FRESNO 22 1 "  138.00 "2" : #9 mva=63.3093 6 0.5733 0.589 2.1417 0 1.0033 0.6505 0.2093 0.1247 0.0992 0.2006 0.5829 0 0 0
esdc1a    23307 "FRESNO 22 1 "  138.00 "2" : #9 0.06 40 0.01 0 0 10 -10 0 0.9 0.0222 1 0 2.3958 0.1364 3.1943 0.4091 0 1
hygov     23307 "FRESNO 22 1 "  138.00 "2" : #9 0.07 0.8749 9.0426 0.4 0.33 0.2 1 0 1.5365 1.2 0.5 0.0735 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23307 "FRESNO 22 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23309 "MODESTO 10 1"  345.00 "1" : #9 mva=75.8245 3.84108 0 0 2.1844 2.0341 0.2642 0.3786 0.2086 0.1619 5.6382 0.8323 0.0573 0.0644 0.1178 0.6643 0 0
esst4b    23309 "MODESTO 10 1"  345.00 "1" : #9 0 3.1546 3.1546 0 1 -1 1 0 1 -1 0 6.9831 0 0 0.08 0 8.288 999
ggov1     23309 "MODESTO 10 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.8205 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23309 "MODESTO 10 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23309 "MODESTO 10 1"  345.00 "2" : #9 mva=67.3791 4.84255 0 0 1.9561 1.8499 0.3785 0.6737 0.2195 0.1705 7.8938 1.3361 0.0533 0.0683 0.1558 0.4255 0 0
esst4b    23309 "MODESTO 10 1"  345.00 "2" : #9 0 3.1942 3.1942 0 1 -1 1 0 1 -1 0 5.0768 0 0 0.08 0 8.2483 999
ggov1     23309 "MODESTO 10 1"  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 3.0721 0 1 1 0.15 0.5 1.3708 0.1576 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23309 "MODESTO 10 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23309 "MODESTO 10 1"  345.00 "3" : #9 mva=75.9273 1.47925 0 0 1.6609 1.6117 0.1727 0.2422 0.1169 0.0888 6.1872 0.9216 0.0606 0.0925 0.0481 0.41 0 0
expic1    23309 "MODESTO 10 1"  345.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6693 0 0 0 1 0 1.2 0 6.337 0 0.08
ggov1     23309 "MODESTO 10 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 9.0481 2 0 1 1 0.15 0.2577 1.0036 0.1198 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23309 "MODESTO 10 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23309 "MODESTO 10 1"  345.00 "4" : #9 mva=59.8391 3.96533 0 0 1.9342 1.8322 0.1784 0.2695 0.1272 0.097 8.0697 1.2046 0.0516 0.0483 0.0607 0.2592 0 0
esst4b    23309 "MODESTO 10 1"  345.00 "4" : #9 0 3.0774 3.0774 0 1 -1 1 0 1 -1 0 5.6985 0 0 0.08 0 8.9529 999
ggov1     23309 "MODESTO 10 1"  345.00 "4" : #9 0.04 1 1 0.05 -0.05 25.2591 2 0 1 1 0.15 0.164 1.5 0.2 0.3 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23309 "MODESTO 10 1"  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23311 "AUBERRY 2 1 "  138.00 "1" : #9 mva=52.32 6 0.3085 0.5913 2.5076 0 0.9427 0.611 0.4082 0.3963 0.1283 0.1021 0.5281 0 0 0
scrx      23311 "AUBERRY 2 1 "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23311 "AUBERRY 2 1 "  138.00 "1" : #9 0.05 0.2932 5.9974 0.05 0.4 0.167 1 0 1.2271 1.25 0.5 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23311 "AUBERRY 2 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23311 "AUBERRY 2 1 "  138.00 "2" : #9 mva=44.0325 6 0.5939 0.5243 1.9945 0 0.9995 0.648 0.3407 0.2665 0.1333 0.1607 0.3517 0 0 0
esdc2a    23311 "AUBERRY 2 1 "  138.00 "2" : #9 0 50 0.041667 0.1 0.75 1.17 -1.17 1 0.2 0 0.15 0 1.33 0.1943 1.7733 0.7772 0.7772 0
hygov     23311 "AUBERRY 2 1 "  138.00 "2" : #9 0.07 0.8367 8.8204 0.05 0.33 0.167 1 0 1.1861 1.2 0.2 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23311 "AUBERRY 2 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23311 "AUBERRY 2 1 "  138.00 "3" : #9 mva=44.0488 6 0.107 0.4108 2.6062 0 0.9997 0.6482 0.2382 0.165 0.0816 0.2967 0.7334 0 0 0
ieeet1    23311 "AUBERRY 2 1 "  138.00 "3" : #9 0 40 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5746 0.0827 3.4327 0.3792 0
hygov     23311 "AUBERRY 2 1 "  138.00 "3" : #9 0.07 0.9792 5.2211 0.4 0.33 0.167 1 0 1.9183 1.2 0.2 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23311 "AUBERRY 2 1 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23311 "AUBERRY 2 1 "  138.00 "4" : #9 mva=46.9851 6 0.5519 0.3525 2.143 0 0.8771 0.5682 0.2624 0.1583 0.155 0.2564 0.6247 0 0 0
ieeet1    23311 "AUBERRY 2 1 "  138.00 "4" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.5016 0.0899 3.3354 0.412 0
hygov     23311 "AUBERRY 2 1 "  138.00 "4" : #9 0.04 0.7569 6.8676 0.05 0.5 0.167 1 0 1.6299 1.2 1 0.0712 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23311 "AUBERRY 2 1 "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23311 "AUBERRY 2 1 "  138.00 "5" : #9 mva=44.1177 6 0.5272 0.1724 1.9823 0 1.1269 0.7312 0.4228 0.345 0.1683 0.0696 0.3565 0 0 0
scrx      23311 "AUBERRY 2 1 "  138.00 "5" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23311 "AUBERRY 2 1 "  138.00 "5" : #9 0.05 0.4622 9.4021 0.4 0.4 0.1 1 0 1.8848 1.2 0.2 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23311 "AUBERRY 2 1 "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23315 "SAN ARDO 1 1"  138.00 "1" : #9 mva=46.5963 1.74617 0 0 2.3836 2.1948 0.1566 0.3718 0.1234 0.094 5.384 1.3078 0.0611 0.0711 0.0152 0.39 0 0
esst4b    23315 "SAN ARDO 1 1"  138.00 "1" : #9 0 3.516 3.516 0 1 -1 1 0 1 -1 0 5.9205 0 0 0.08 0 6.9101 999
ggov1     23315 "SAN ARDO 1 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.9636 0 1 1 0.15 0.5 1.5 0.1637 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23315 "SAN ARDO 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23318 "LODI 5 1    "  138.00 "1" : #9 mva=30.6171 4.59282 0 0 2.3798 2.1918 0.1756 0.4099 0.1042 0.0786 5.1739 0.8254 0.0438 0.0648 0.083 0.5199 0 0
esst4b    23318 "LODI 5 1    "  138.00 "1" : #9 0 3.956 3.956 0 1 -1 1 0 1 -1 0 6.7696 0 0 0.08 0 7.2179 999
ggov1     23318 "LODI 5 1    "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 3.911 5.9347 0 1 1 0.15 0.5 1.5 0.1809 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23318 "LODI 5 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23318 "LODI 5 1    "  138.00 "2" : #9 mva=30.7366 3.82583 0 0 2.2002 2.0469 0.5144 0.7748 0.4471 0.352 9.8228 1.0986 0.0463 0.099 0.0037 0.2229 0 0
esst4b    23318 "LODI 5 1    "  138.00 "2" : #9 0 3.0551 3.0551 0 1 -1 1 0 1 -1 0 6.4258 0 0 0.08 0 8.3842 999
ggov1     23318 "LODI 5 1    "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2176 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23318 "LODI 5 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23319 "FRESNO 23 1 "  138.00 "1" : #9 mva=75.3654 6 0.0683 0.3848 2.4069 0 1.0054 0.6519 0.4376 0.3862 0.0916 0.0816 0.1768 0 0 0
scrx      23319 "FRESNO 23 1 "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23319 "FRESNO 23 1 "  138.00 "1" : #9 0.07 0.7399 6.4813 0.4 0.33 0.1 1 0 0.3038 1.25 0 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23319 "FRESNO 23 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23319 "FRESNO 23 1 "  138.00 "2" : #9 mva=74.2615 6 0.2421 0.5721 3.1869 0 1.016 0.6589 0.3048 0.1817 0.1086 0.1331 0.3108 0 0 0
scrx      23319 "FRESNO 23 1 "  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23319 "FRESNO 23 1 "  138.00 "2" : #9 0.05 0.3924 6.2112 0.05 0.33 0.1 1 0 1.2625 1.25 1 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23319 "FRESNO 23 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23321 "BIG CREEK 1 2"   13.80 "1" : #9 mva=11.9533 6 0.2498 0.4068 3.6086 0 1.0794 0.7002 0.4315 0.3768 0.1073 0.2942 0.9567 0 0 0
ieeet1    23321 "BIG CREEK 1 2"   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.5289 0.0801 3.3719 0.3673 0
hygov     23321 "BIG CREEK 1 2"   13.80 "1" : #9 0.05 0.2675 6.0963 0.05 0.5 0.07 1 0 0.5931 1.2 0.5 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23321 "BIG CREEK 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23322 "BIG CREEK 1 3"   13.80 "1" : #9 mva=22.08 6 0.298 0.0944 1.6176 0 1.1787 0.765 0.5271 0.4212 0.2053 0.0774 0.469 0 0 0
scrx      23322 "BIG CREEK 1 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23322 "BIG CREEK 1 3"   13.80 "1" : #9 0.05 0.9162 7.6591 0.05 0.4 0.07 1 0 0.4591 1.25 0.5 0.073 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23322 "BIG CREEK 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23324 "BIG CREEK 1 5"   20.00 "1" : #9 mva=22.08 6 0.3202 0.0636 2.0759 0 0.8524 0.5521 0.2438 0.2101 0.1646 0.2181 0.563 0 0 0
scrx      23324 "BIG CREEK 1 5"   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23324 "BIG CREEK 1 5"   20.00 "1" : #9 0.07 0.9915 6.8795 0.4 0.5 0.07 1 0 1.6992 1.25 0.2 0.0757 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23324 "BIG CREEK 1 5"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23325 "BIG CREEK 1 6"   13.80 "1" : #9 mva=24.499 6 0.1026 0.5862 3.3656 0 1.2821 0.8325 0.3974 0.3259 0.2245 0.0873 0.4572 0 0 0
esdc2a    23325 "BIG CREEK 1 6"   13.80 "1" : #9 0 9.3 0.041667 0.1 0.75 1.17 -1.17 1 1 0 1 0 1.33 0.2088 1.7733 0.8352 0.8351 0
hygov     23325 "BIG CREEK 1 6"   13.80 "1" : #9 0.05 0.3939 7.3155 0.05 0.33 0.07 1 0 1.6065 1.25 0.5 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23325 "BIG CREEK 1 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23326 "BIG CREEK 1 7"   24.00 "1" : #9 mva=23.6611 6 0.5165 0.4477 2.8172 0 0.6962 0.4502 0.2785 0.1936 0.1396 0.1811 0.6903 0 0 0
esdc1a    23326 "BIG CREEK 1 7"   24.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0331 1 0 2.4348 0.1474 3.2465 0.4421 0 1
hygov     23326 "BIG CREEK 1 7"   24.00 "1" : #9 0.07 0.6228 4.5065 0.2 0.4 0.1 1 0 0.8224 1.25 0.2 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23326 "BIG CREEK 1 7"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23329 "KING CITY 2 1"  345.00 "1" : #9 mva=74.988 7.21512 0 0 2.1799 2.0305 0.291 0.5509 0.1525 0.1171 9.8028 1.0804 0.0637 0.041667 0.1693 0.4883 0 0
esst4b    23329 "KING CITY 2 1"  345.00 "1" : #9 0 3.222 3.222 0 1 -1 1 0 1 -1 0 5.9634 0 0 0.08 0 6.5737 999
ggov1     23329 "KING CITY 2 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.0789 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23329 "KING CITY 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23329 "KING CITY 2 1"  345.00 "2" : #9 mva=76.2764 8.06028 0 0 1.9181 1.8193 0.331 0.5967 0.2252 0.1751 7.4371 0.3747 0.042 0.0562 0.1247 0.6089 0 0
esst4b    23329 "KING CITY 2 1"  345.00 "2" : #9 0 3.2876 3.2876 0 1 -1 1 0 1 -1 0 5.536 0 0 0.08 0 7.5667 999
ggov1     23329 "KING CITY 2 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23329 "KING CITY 2 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23337 "BISHOP 2 2  "   24.00 "1" : #9 mva=43.5989 6 0.3259 0.1449 3.0845 0 0.8253 0.5344 0.2739 0.177 0.1437 0.1284 0.6009 0 0 0
scrx      23337 "BISHOP 2 2  "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23337 "BISHOP 2 2  "   24.00 "1" : #9 0.05 0.9164 5.8505 0.2 0.5 0.07 1 0 1.4464 1.2 0 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23337 "BISHOP 2 2  "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23338 "GROVELAND 1 1"  345.00 "1" : #9 mva=115.535 6 0.2663 0.4459 3.5705 0 1 0.6484 0.2645 0.2523 0.1884 0.1434 0.4083 0 0 0
esdc2a    23338 "GROVELAND 1 1"  345.00 "1" : #9 0.02 9.3 0.01 0.1 0.75 1.17 -1.17 0.2 1 0 1 0 2.36 0.1729 3.1467 0.6916 0.6915 0
hygov     23338 "GROVELAND 1 1"  345.00 "1" : #9 0.05 0.5387 9.2512 0.05 0.5 0.07 1 0 1.1556 1.2 0.2 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23338 "GROVELAND 1 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23338 "GROVELAND 1 1"  345.00 "2" : #9 mva=90.8172 6 0.4772 0.3444 2.6904 0 1 0.6484 0.3362 0.3024 0.1008 0.1004 0.348 0 0 0
esdc1a    23338 "GROVELAND 1 1"  345.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0697 1 0 2.365 0.1466 3.1534 0.4397 0 1
hygov     23338 "GROVELAND 1 1"  345.00 "2" : #9 0.07 0.5631 2.3956 0.05 0.5 0.167 1 0 0.756 1.2 0.5 0.0708 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23338 "GROVELAND 1 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23340 "RIPON 2 1   "  345.00 "1" : #9 mva=69.7347 1.30979 0 0 1.9884 1.876 0.3854 0.7084 0.2479 0.1932 6.8984 0.9451 0.0656 0.0547 0.1308 0.3706 0 0
esst4b    23340 "RIPON 2 1   "  345.00 "1" : #9 0 3.5868 3.5868 0.01 1 -1 1 0 1 -1 0 5.8891 0 0 0.08 0 8.5173 999
ggov1     23340 "RIPON 2 1   "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 7.7177 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23340 "RIPON 2 1   "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23340 "RIPON 2 1   "  345.00 "2" : #9 mva=77.5672 7.6284 0 0 1.6815 1.6283 0.3433 0.4559 0.2863 0.2238 7.7713 0.403 0.0484 0.079 0.1563 0.4118 0 0
esst4b    23340 "RIPON 2 1   "  345.00 "2" : #9 0 3.4343 3.4343 0 1 -1 1 0 1 -1 0 6.1715 0 0 0.08 0 7.4641 999
ggov1     23340 "RIPON 2 1   "  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1095 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23340 "RIPON 2 1   "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23345 "SANGER 3 1  "  345.00 "1" : #9 mva=12.5 7.45421 0 0 1.8061 1.7289 0.2301 0.2732 0.1566 0.1205 5.3415 1.4177 0.0633 0.066 0.0899 0.4844 0 0
esst4b    23345 "SANGER 3 1  "  345.00 "1" : #9 0 3.2435 3.2435 0.01 1 -1 1 0 1 -1 0 5.0694 0 0 0.08 0 6.6058 999
ggov1     23345 "SANGER 3 1  "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.0938 0 1 1 0.15 0.5 1.1805 0.1688 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23345 "SANGER 3 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23346 "SANGER 3 2  "  138.00 "1" : #9 mva=18.3156 2.72592 0 0 2.2619 2.0966 0.1801 0.4069 0.1371 0.1049 4.7667 1.3087 0.051 0.0981 0.1285 0.7411 0 0
esst4b    23346 "SANGER 3 2  "  138.00 "1" : #9 0 3.5798 3.5798 0 1 -1 1 0 1 -1 0 6.1582 0 0 0.08 0 7.593 999
ggov1     23346 "SANGER 3 2  "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1318 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23346 "SANGER 3 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23346 "SANGER 3 2  "  138.00 "2" : #9 mva=26.6209 7.02235 0 0 1.4483 1.4401 0.2916 0.3867 0.1809 0.1398 8.0233 0.423 0.0573 0.046 0.0392 0.2054 0 0
esst4b    23346 "SANGER 3 2  "  138.00 "2" : #9 0 3.7189 3.7189 0 1 -1 1 0 1 -1 0 6.3275 0 0 0.08 0 8.3073 999
ggov1     23346 "SANGER 3 2  "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0515 1.707 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23346 "SANGER 3 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23346 "SANGER 3 2  "  138.00 "3" : #9 mva=50.0701 4.31439 0 0 1.759 1.6908 0.3269 0.6086 0.263 0.2052 9.8391 1.0864 0.0677 0.0718 0.1141 0.6242 0 0
esst4b    23346 "SANGER 3 2  "  138.00 "3" : #9 0 3.4436 3.4436 0 1 -1 1 0 1 -1 0 6.3388 0 0 0.08 0 6.9568 999
ggov1     23346 "SANGER 3 2  "  138.00 "3" : #9 0.05 1 1 0.05 -0.05 14.1218 6.0032 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23346 "SANGER 3 2  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23347 "GROVELAND 2 1"  138.00 "1" : #9 mva=11.5132 6 0.2562 0.1149 2.1421 0 1.396 0.9068 0.6009 0.4545 0.2394 0.05 0.1617 0 0 0
scrx      23347 "GROVELAND 2 1"  138.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23347 "GROVELAND 2 1"  138.00 "1" : #9 0.05 0.5069 2.4666 0.2 0.4 0.07 1 0 1.9944 1.2 0.2 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23347 "GROVELAND 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23347 "GROVELAND 2 1"  138.00 "2" : #9 mva=43.7883 6 0.5769 0.3852 3.2548 0 1.0439 0.6771 0.2666 0.1735 0.147 0.1032 0.3786 0 0 0
scrx      23347 "GROVELAND 2 1"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23347 "GROVELAND 2 1"  138.00 "2" : #9 0.05 0.6493 5.1292 0.041667 0.4 0.167 1 0 1.1223 1.2 0.5 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23347 "GROVELAND 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23347 "GROVELAND 2 1"  138.00 "3" : #9 mva=42.902 6 0.2888 0.3836 2.2925 0 1.1449 0.743 0.3974 0.3915 0.2352 0.2522 0.6008 0 0 0
scrx      23347 "GROVELAND 2 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23347 "GROVELAND 2 1"  138.00 "3" : #9 0.07 0.363 7.2433 0.05 0.5 0.167 1 0 1.0386 1.25 0.2 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23347 "GROVELAND 2 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23347 "GROVELAND 2 1"  138.00 "4" : #9 mva=43.9683 6 0.0632 0.5774 2.3028 0 0.8021 0.5193 0.3045 0.2203 0.0758 0.2379 0.6014 0 0 0
esdc1a    23347 "GROVELAND 2 1"  138.00 "4" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0304 1 0 2.4024 0.127 3.2032 0.381 0 1
hygov     23347 "GROVELAND 2 1"  138.00 "4" : #9 0.05 0.271 8.0521 0.05 0.5 0.167 1 0 1.1295 1.2 1 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23347 "GROVELAND 2 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23348 "MODESTO 11 1"  138.00 "1" : #9 mva=95.2032 2.40992 0 0 2.4403 2.3124 0.2342 0.7467 0.1703 0.1264 6.2621 0.527 0.041667 0.0642 0.1168 0.4685 0 0
ieeet1    23348 "MODESTO 11 1"  138.00 "1" : #9 0 400 0.2 1 -1 0 0.5 0.0762 0.35 0 4.2444 0.0919 5.6592 0.3511 0
ieeeg1    23348 "MODESTO 11 1"  138.00 "1" : #9 20 0 0 0.3 2 -2 1.8154 0 0.3014 0.3416 0 6.7928 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    23348 "MODESTO 11 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23348 "MODESTO 11 1"  138.00 "2" : #9 mva=74.0701 2.36462 0 0 2.4742 2.344 0.4148 0.4187 0.2968 0.2246 5.3964 0.5624 0.041667 0.041667 0.0681 0.3712 0 0
esac1a    23348 "MODESTO 11 1"  138.00 "2" : #9 0 0 0 750 0 12.7242 -12.7242 0.9654 0.0127 1 0.2 0.4 1 2.0554 0.2569 2.7406 2.3124 9 -9 0
ieeeg1    23348 "MODESTO 11 1"  138.00 "2" : #9 20 0 0 0.1 0.1 -0.1 1.1524 0 0.1957 1 0 6.6403 0.1828 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    23348 "MODESTO 11 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23351 "TURLOCK 4 2 "   13.80 "1" : #9 mva=27.5364 1.57811 0 0 2.4716 2.2658 0.328 0.4608 0.2475 0.1929 4.6959 0.3305 0.0598 0.0519 0.1608 0.6136 0 0
esst4b    23351 "TURLOCK 4 2 "   13.80 "1" : #9 0 3.585 3.585 0 1 -1 1 0 1 -1 0 6.2931 0 0 0.08 0 6.6866 999
ggov1     23351 "TURLOCK 4 2 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0677 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23351 "TURLOCK 4 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23351 "TURLOCK 4 2 "   13.80 "2" : #9 mva=24.9 3.1624 0 0 1.9434 1.8396 0.3853 0.6024 0.234 0.1821 8.1073 1.0021 0.06 0.0423 0.1227 0.5995 0 0
expic1    23351 "TURLOCK 4 2 "   13.80 "2" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1357 0 0 0 1 0 1.2 0 6.1913 0 0.08
ggov1     23351 "TURLOCK 4 2 "   13.80 "2" : #9 0.04 1 1 0.05 -0.05 5.3987 0.2198 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23351 "TURLOCK 4 2 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23352 "TURLOCK 4 3 "   13.80 "1" : #9 mva=35.3685 6.18956 0 0 1.7883 1.7145 0.2093 0.3726 0.1291 0.0985 9.8641 1.0162 0.0616 0.0543 0.1139 0.5821 0 0
esst4b    23352 "TURLOCK 4 3 "   13.80 "1" : #9 0 3.0445 3.0445 0 1 -1 1 0 1 -1 0 5.0324 0 0 0.08 0 7.5307 999
ggov1     23352 "TURLOCK 4 3 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 0.7538 0 1 1 0.15 0.5 1.7947 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23352 "TURLOCK 4 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23353 "BIG CREEK 2 1"  138.00 "1" : #9 mva=52.3943 6 0.4789 0.5915 3.3605 0 1.1033 0.7158 0.3587 0.2868 0.0931 0.085 0.4422 0 0 0
ieeet1    23353 "BIG CREEK 2 1"  138.00 "1" : #9 0 40 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.8895 0.0811 3.8527 0.3715 0
hygov     23353 "BIG CREEK 2 1"  138.00 "1" : #9 0.07 0.2122 4.375 0.05 0.4 0.07 1 0 0.7343 1.2 0.5 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23353 "BIG CREEK 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23353 "BIG CREEK 2 1"  138.00 "2" : #9 mva=37.5 6 0.4659 0.4871 3.8067 0 0.9663 0.6264 0.2484 0.2086 0.1742 0.1795 0.6974 0 0 0
esdc1a    23353 "BIG CREEK 2 1"  138.00 "2" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0329 1 0 2.4542 0.1462 3.2723 0.4386 0 1
hygov     23353 "BIG CREEK 2 1"  138.00 "2" : #9 0.07 0.697 6.6573 0.05 0.4 0.1 1 0 0.6024 1.2 0 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23353 "BIG CREEK 2 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "1" : #9 mva=91.4427 6 0.1893 0.3497 3.503 0 1 0.6484 0.291 0.2894 0.0929 0.1588 0.4479 0 0 0
scrx      23354 "GUSTINE 1   "  345.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23354 "GUSTINE 1   "  345.00 "1" : #9 0.07 0.8508 3.9825 0.4 0.4 0.167 1 0 1.3106 1.2 0 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "2" : #9 mva=105.218 6 0.4785 0.1521 3.2542 0 1 0.6484 0.2821 0.2006 0.1191 0.1928 0.4229 0 0 0
scrx      23354 "GUSTINE 1   "  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23354 "GUSTINE 1   "  345.00 "2" : #9 0.07 0.8575 2.1594 0.041667 0.4 0.2 1 0 0.7654 1.2 1 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "3" : #9 mva=80.1702 6 0.4351 0.5491 3.8927 0 1 0.6484 0.4525 0.4108 0.1414 0.1862 0.5434 0 0 0
esdc1a    23354 "GUSTINE 1   "  345.00 "3" : #9 0 100 0.02 0 0 1 -1 0 0.9 0.0418 1 0 2.498 0.1337 3.3306 0.401 0 1
hygov     23354 "GUSTINE 1   "  345.00 "3" : #9 0.05 0.3975 3.53 0.2 0.5 0.07 1 0 1.1335 1.2 0.2 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "4" : #9 mva=89.4826 6 0.4294 0.5257 3.0427 0 1 0.6484 0.3585 0.2106 0.0906 0.2813 0.9196 0 0 0
esdc2a    23354 "GUSTINE 1   "  345.00 "4" : #9 0.02 50 0.01 0.11 0.75 0.4 -0.4 0.2 3.5 0 1 0 1.76 0.1869 2.3467 0.7476 0.7474 0
hygov     23354 "GUSTINE 1   "  345.00 "4" : #9 0.05 0.8561 4.3567 0.4 0.5 0.167 1 0 0.5412 1.25 0 0.0756 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "5" : #9 mva=76.6745 6 0.4842 0.4969 2.0515 0 1.0035 0.6507 0.3749 0.2563 0.2247 0.0607 0.3196 0 0 0
scrx      23354 "GUSTINE 1   "  345.00 "5" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23354 "GUSTINE 1   "  345.00 "5" : #9 0.05 0.8747 2.7704 0.05 0.5 0.167 1 0 0.7623 1.2 0.5 0.0744 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23354 "GUSTINE 1   "  345.00 "6" : #9 mva=100.338 6 0.4782 0.1645 2.8905 0 1 0.6484 0.2585 0.158 0.1369 0.089 0.3262 0 0 0
esdc1a    23354 "GUSTINE 1   "  345.00 "6" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0214 1 0 2.4897 0.1204 3.3195 0.3612 0 1
hygov     23354 "GUSTINE 1   "  345.00 "6" : #9 0.05 0.7776 8.9753 0.05 0.33 0.167 1 0 1.6994 1.25 0.2 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23354 "GUSTINE 1   "  345.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23363 "BISHOP 3 1  "  138.00 "1" : #9 mva=41.8247 6 0.0673 0.0886 3.0125 0 0.9405 0.6096 0.3768 0.3746 0.1577 0.1146 0.3505 0 0 0
scrx      23363 "BISHOP 3 1  "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23363 "BISHOP 3 1  "  138.00 "1" : #9 0.05 0.8403 9.635 0.05 0.33 0.07 1 0 0.322 1.25 0.5 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23363 "BISHOP 3 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23370 "PIONEER 2 1 "  138.00 "1" : #9 mva=16.5653 6 0.1543 0.4426 1.683 0 0.7044 0.4555 0.2784 0.204 0.1744 0.2134 0.5158 0 0 0
ieeet1    23370 "PIONEER 2 1 "  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9227 0.0814 3.897 0.373 0
hygov     23370 "PIONEER 2 1 "  138.00 "1" : #9 0.07 0.5267 8.1645 0.04 0.4 0.167 1 0 0.5122 1.2 0 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23370 "PIONEER 2 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23370 "PIONEER 2 1 "  138.00 "2" : #9 mva=29.3389 6 0.4559 0.4712 2.2522 0 1.2171 0.79 0.4315 0.3025 0.2143 0.2076 0.433 0 0 0
esdc2a    23370 "PIONEER 2 1 "  138.00 "2" : #9 0.02 9.3 0.01 0.1 0.75 1.17 -1.17 0.2 0.2 0 0.15 0 1.76 0.1824 2.3467 0.7296 0.7295 0
hygov     23370 "PIONEER 2 1 "  138.00 "2" : #9 0.05 0.9917 5.9277 0.05 0.5 0.167 1 0 1.6958 1.25 0.2 0.0715 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23370 "PIONEER 2 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23370 "PIONEER 2 1 "  138.00 "3" : #9 mva=27.5708 6 0.4147 0.3462 2.9516 0 1.1947 0.7754 0.3523 0.3472 0.1798 0.2128 0.5948 0 0 0
scrx      23370 "PIONEER 2 1 "  138.00 "3" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23370 "PIONEER 2 1 "  138.00 "3" : #9 0.07 0.9467 7.7225 0.05 0.4 0.1 1 0 0.4287 1.2 0 0.0754 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23370 "PIONEER 2 1 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23372 "BIG CREEK 3 1"  138.00 "1" : #9 mva=55 6 0.5276 0.3202 3.3249 0 0.9362 0.6068 0.3209 0.283 0.0911 0.2585 0.6136 0 0 0
scrx      23372 "BIG CREEK 3 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23372 "BIG CREEK 3 1"  138.00 "1" : #9 0.04 0.8372 4.3465 0.041667 0.4 0.167 1 0 0.4367 1.25 0 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23372 "BIG CREEK 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23372 "BIG CREEK 3 1"  138.00 "2" : #9 mva=56.7277 6 0.5282 0.0579 2.2454 0 1.0383 0.6734 0.4228 0.4213 0.2476 0.176 0.4801 0 0 0
esdc2a    23372 "BIG CREEK 3 1"  138.00 "2" : #9 0 9.3 0.041667 0.1 0.75 1.17 -1.17 1 1 0 0.15 0 2.36 0.2136 3.1467 0.8544 0.8546 0
hygov     23372 "BIG CREEK 3 1"  138.00 "2" : #9 0.05 0.2981 9.7627 0.05 0.5 0.07 1 0 1.5823 1.2 1 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23372 "BIG CREEK 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23377 "MOSS LANDING 4"   13.80 "1" : #9 mva=822.676 5 0 0 2 1.8853 0.1881 0.2037 0.1279 0.0976 6.2185 0.7451 0.0621 0.0847 0.1639 0.6917 0 0
esst4b    23377 "MOSS LANDING 4"   13.80 "1" : #9 0 3.6936 3.6936 0 1 -1 1 0 1 -1 0 5.0324 0 0 0.08 0 7.3094 999
ggov1     23377 "MOSS LANDING 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.7742 1.0578 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23377 "MOSS LANDING 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23378 "MOSS LANDING 5"   18.00 "1" : #9 mva=802.261 5 0 0 2 1.8853 0.2139 0.5353 0.1171 0.0889 7.5202 1.3916 0.0583 0.0694 0.1229 0.7376 0 0
esst4b    23378 "MOSS LANDING 5"   18.00 "1" : #9 0 3.5189 3.5189 0.01 1 -1 1 0 1 -1 0 5.6267 0 0 0.08 0 6.0144 999
ggov1     23378 "MOSS LANDING 5"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.068 0.14 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23378 "MOSS LANDING 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23379 "MOSS LANDING 6"   18.00 "1" : #9 mva=251.596 4.5899 0 0 2.02 1.9015 0.4994 0.7141 0.3631 0.2851 8.292 0.8947 0.0621 0.0774 0.166 0.5812 0 0
esst4b    23379 "MOSS LANDING 6"   18.00 "1" : #9 0 3.2669 3.2669 0 1 -1 1 0 1 -1 0 5.7484 0 0 0.08 0 6.0616 999
ggov1     23379 "MOSS LANDING 6"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 0.8447 0 1 1 0.15 0.5 1.5 0.1289 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23379 "MOSS LANDING 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23380 "MOSS LANDING 7"   22.00 "1" : #9 mva=255.965 4.35107 0 0 1.931 1.8296 0.2465 0.4342 0.1232 0.0938 4.2356 1.4824 0.0689 0.0753 0.0636 0.5156 0 0
exac2     23380 "MOSS LANDING 7"   22.00 "1" : #9 0.041667 1 1 400 0.041667 11.9289 -11.9289 1 25.9987 -25.998699 0.55 4 0 0.0216 1 0.1 1.6 1 10 4.7594 0.0035 3.5696 0.0138 0
ggov1     23380 "MOSS LANDING 7"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 4.7102 0.9852 0 1 1 0.15 0.5 1.5 0.1318 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23380 "MOSS LANDING 7"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23381 "MOSS LANDING 8"   13.80 "1" : #9 mva=233 5.98373 0 0 1.927 1.8264 0.4378 0.6455 0.3656 0.287 5.1898 1.006 0.0595 0.0631 0.2418 0.7177 0 0
esst4b    23381 "MOSS LANDING 8"   13.80 "1" : #9 0 3.2783 3.2783 0 1 -1 1 0 1 -1 0 5.8812 0 0 0.08 0 7.9964 999
ggov1     23381 "MOSS LANDING 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.8669 0 1 1 0.15 0.5 2.3936 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23381 "MOSS LANDING 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23382 "MOSS LANDING 9"   13.80 "1" : #9 mva=318.212 5 0 0 1.9382 1.8354 0.2078 0.319 0.1696 0.1308 4.5279 1.4168 0.0427 0.041667 0.0481 0.5083 0 0
exac2     23382 "MOSS LANDING 9"   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 28.4963 -28.4963 1.3 4 0 0.0217 1 0 0 1 14 3.0559 0.0095 4.0745 0.0201 0
ggov1     23382 "MOSS LANDING 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3228 1.5 0.115 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23382 "MOSS LANDING 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23383 "MOSS LANDING 10"   13.80 "1" : #9 mva=252.602 4.22338 0 0 2.0701 1.9419 0.1919 0.2704 0.1147 0.0871 4.9777 0.4582 0.0475 0.0511 0.018 0.3041 0 0
esst4b    23383 "MOSS LANDING 10"   13.80 "1" : #9 0 3.0503 3.0503 0 1 -1 1 0 1 -1 0 6.4042 0 0 0.08 0 6.8843 999
ggov1     23383 "MOSS LANDING 10"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1492 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23383 "MOSS LANDING 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23384 "MOSS LANDING 11"   13.80 "1" : #9 mva=233 4.03809 0 0 2.4242 2.2276 0.3809 0.7054 0.2287 0.1779 6.2686 0.4346 0.0478 0.0834 0.0533 0.3986 0 0
esst4b    23384 "MOSS LANDING 11"   13.80 "1" : #9 0 3.8666 3.8666 0 1 -1 1 0 1 -1 0 5.3561 0 0 0.08 0 8.4214 999
ggov1     23384 "MOSS LANDING 11"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 9.4061 0.8744 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23384 "MOSS LANDING 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23386 "FIREBAUGH 2 1"  138.00 "1" : #9 mva=68.0955 2.98451 0 0 2.2515 2.0882 0.2313 0.2852 0.1925 0.149 8.5447 1.2798 0.0442 0.0857 0.2044 0.6034 0 0
esst4b    23386 "FIREBAUGH 2 1"  138.00 "1" : #9 0 3.5849 3.5849 0 1 -1 1 0 1 -1 0 6.9244 0 0 0.08 0 6.1584 999
ggov1     23386 "FIREBAUGH 2 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4335 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23386 "FIREBAUGH 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23393 "BISHOP 4 3  "   22.00 "1" : #9 mva=41.6044 6 0.5182 0.5391 1.9246 0 1.1011 0.7144 0.2587 0.1528 0.1242 0.2279 0.5482 0 0 0
esdc1a    23393 "BISHOP 4 3  "   22.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0668 1 0 2.3993 0.1347 3.199 0.4041 0 1
hygov     23393 "BISHOP 4 3  "   22.00 "1" : #9 0.07 0.3985 5.851 0.4 0.5 0.167 1 0 0.3107 1.2 0 0.0771 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23393 "BISHOP 4 3  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23399 "SAN JOAQUIN 2 2"   13.80 "1" : #9 mva=35.8573 1.97888 0 0 1.592 1.5561 0.1967 0.2225 0.1509 0.1159 9.3814 1.2046 0.041667 0.0976 0.1125 0.6209 0 0
esst4b    23399 "SAN JOAQUIN 2 2"   13.80 "1" : #9 0 3.5475 3.5475 0 1 -1 1 0 1 -1 0 5.3926 0 0 0.08 0 7.8529 999
ggov1     23399 "SAN JOAQUIN 2 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 3.6273 2 0 1 1 0.15 0.5 1.7567 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23399 "SAN JOAQUIN 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23400 "SAN JOAQUIN 2 3"   24.00 "1" : #9 mva=28.0012 8.71191 0 0 2.3701 2.1839 0.3822 0.6091 0.2299 0.1789 8.265 1.4713 0.0436 0.067 0.0277 0.1818 0 0
esst4b    23400 "SAN JOAQUIN 2 3"   24.00 "1" : #9 0 3.8026 3.8026 0 1 -1 1 0 1 -1 0 5.9826 0 0 0.08 0 8.5472 999
ggov1     23400 "SAN JOAQUIN 2 3"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2168 0.1865 0.5 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23400 "SAN JOAQUIN 2 3"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23401 "SAN JOAQUIN 2 4"   13.80 "1" : #9 mva=35.8586 4.83979 0 0 1.8528 1.7665 0.3054 0.4885 0.1748 0.1349 4.2928 1.2887 0.0668 0.0972 0.1591 0.5807 0 0
esst4b    23401 "SAN JOAQUIN 2 4"   13.80 "1" : #9 0 3.7563 3.7563 0 1 -1 1 0 1 -1 0 5.3153 0 0 0.08 0 6.5667 999
ggov1     23401 "SAN JOAQUIN 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 22.6967 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23401 "SAN JOAQUIN 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23403 "LATHROP 2 2 "   13.80 "1" : #9 mva=60.6621 3.3446 0 0 2.2928 2.1216 0.2203 0.4043 0.1337 0.1021 9.0259 0.7236 0.0539 0.0522 0.0288 0.1982 0 0
esst4b    23403 "LATHROP 2 2 "   13.80 "1" : #9 0 3.0972 3.0972 0 1 -1 1 0 1 -1 0 5.1329 0 0 0.08 0 6.6789 999
ggov1     23403 "LATHROP 2 2 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.4558 0.1888 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23403 "LATHROP 2 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23405 "KING CITY 3 1"  138.00 "1" : #9 mva=70.7349 2.84087 0 0 2.4893 2.2801 0.327 0.4339 0.2158 0.1676 5.6471 0.3786 0.0587 0.0742 0.0194 0.2213 0 0
esst4b    23405 "KING CITY 3 1"  138.00 "1" : #9 0 3.9065 3.9065 0 1 -1 1 0 1 -1 0 5.0451 0 0 0.08 0 8.9795 999
ggov1     23405 "KING CITY 3 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 9.4927 2 0 1 1 0.15 0.5 1.9508 0.1696 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23405 "KING CITY 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23406 "FRESNO 24 1 "  345.00 "1" : #9 mva=78.0823 2.09228 0 0 1.8486 1.7631 0.176 0.2241 0.1272 0.097 4.9867 0.9782 0.0472 0.051 0.0594 0.3168 0 0
esst4b    23406 "FRESNO 24 1 "  345.00 "1" : #9 0 3.9579 3.9579 0 1 -1 1 0 1 -1 0 5.9926 0 0 0.08 0 6.1057 999
ggov1     23406 "FRESNO 24 1 "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 25.8532 7.9428 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23406 "FRESNO 24 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23406 "FRESNO 24 1 "  345.00 "2" : #9 mva=76.8594 6.52044 0 0 1.4182 1.4158 0.1737 0.3097 0.1117 0.0846 6.3773 0.8632 0.0669 0.0819 0.058 0.1975 0 0
expic1    23406 "FRESNO 24 1 "  345.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.9873 0 0 0 1 0 1.2 0 5.6661 0 0.08
ggov1     23406 "FRESNO 24 1 "  345.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2.9476 0 1 1 0.15 0.0185 1.0628 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23406 "FRESNO 24 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23411 "SHAVER LAKE 1 3"   13.80 "1" : #9 mva=252.218 6 0.5595 0.087 2.5389 0 1 0.6484 0.2017 0.1805 0.1475 0.2973 0.9287 0 0 0
ieeet1    23411 "SHAVER LAKE 1 3"   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.8567 0.0847 3.809 0.3882 0
hygov     23411 "SHAVER LAKE 1 3"   13.80 "1" : #9 0.04 0.9201 3.9001 0.05 0.4 0.167 1 0 0.7436 1.2 1 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23411 "SHAVER LAKE 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23417 "SHAVER LAKE 2 6"   24.00 "1" : #9 mva=414.266 6 0.13 0.3264 2.2162 0 1 0.6484 0.3149 0.2926 0.1279 0.0944 0.2255 0 0 0
esdc2a    23417 "SHAVER LAKE 2 6"   24.00 "1" : #9 0.020833 9.3 0.041667 0.1 0.5 0.4 -0.4 1 1 0 0.15 0 1.33 0.1729 1.7733 0.6916 0.6916 0
hygov     23417 "SHAVER LAKE 2 6"   24.00 "1" : #9 0.05 0.3416 9.4782 0.4 0.4 0.167 1 0 0.8804 1.2 0 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23417 "SHAVER LAKE 2 6"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23418 "SHAVER LAKE 2 7"   24.00 "1" : #9 mva=371.75 6 0.5578 0.4868 3.8623 0 1 0.6484 0.242 0.1435 0.0952 0.2293 0.7133 0 0 0
esdc2a    23418 "SHAVER LAKE 2 7"   24.00 "1" : #9 0.020833 50 0.041667 0.1 0.75 0.4 -0.4 1 1 0 1 0 2.36 0.212 3.1467 0.848 0.8482 0
hygov     23418 "SHAVER LAKE 2 7"   24.00 "1" : #9 0.04 0.425 3.2206 0.2 0.33 0.07 1 0 0.5857 1.25 0.5 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23418 "SHAVER LAKE 2 7"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23419 "SHAVER LAKE 2 8"   18.00 "1" : #9 mva=426.988 6 0.1931 0.2754 2.4768 0 1 0.6484 0.2037 0.1717 0.152 0.0574 0.2481 0 0 0
scrx      23419 "SHAVER LAKE 2 8"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23419 "SHAVER LAKE 2 8"   18.00 "1" : #9 0.05 0.8225 7.5851 0.05 0.4 0.2 1 0 0.8032 1.25 1 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23419 "SHAVER LAKE 2 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23421 "RIPON 3 1   "  138.00 "1" : #9 mva=54.5529 7.3983 0 0 1.7946 1.7196 0.2009 0.3874 0.167 0.1287 7.3273 0.6102 0.041667 0.0485 0.1725 0.7386 0 0
exac2     23421 "RIPON 3 1   "  138.00 "1" : #9 0.041667 1 1 1000 0.041667 11.7904 -11.7904 1 21.6823 -21.682301 1.3 4 0 0.49 1 0.1 1.6 1 14 4.7767 0.0002 3.5825 0.0104 0
ggov1     23421 "RIPON 3 1   "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3774 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23421 "RIPON 3 1   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23422 "COALINGA 2 1"  138.00 "1" : #9 mva=42.8569 7.18398 0 0 1.4158 1.4139 0.1808 0.2102 0.1534 0.1179 7.472 1.2394 0.0429 0.0882 0.1392 0.6361 0 0
esst4b    23422 "COALINGA 2 1"  138.00 "1" : #9 0 3.1354 3.1354 0 1 -1 1 0 1 -1 0 6.6694 0 0 0.08 0 7.8753 999
ggov1     23422 "COALINGA 2 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.2319 0 1 1 0.15 0.5 1.5 0.1533 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23422 "COALINGA 2 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23423 "VALLECITO 1 "  138.00 "1" : #9 mva=94.1495 6 0.1869 0.059 3.8818 0 1 0.6484 0.258 0.2014 0.1646 0.2326 0.7563 0 0 0
esdc1a    23423 "VALLECITO 1 "  138.00 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.061 1 0 2.447 0.1326 3.2627 0.3978 0 1
hygov     23423 "VALLECITO 1 "  138.00 "1" : #9 0.07 0.9884 8.0239 0.4 0.5 0.167 1 0 0.9373 1.2 1 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23423 "VALLECITO 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23425 "HANFORD 3 1 "  345.00 "1" : #9 mva=51.0878 6.26326 0 0 1.53 1.506 0.2174 0.4625 0.153 0.1176 6.7524 0.6521 0.0588 0.0734 0.2303 0.7372 0 0
expic1    23425 "HANFORD 3 1 "  345.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0366 0 0 0 1 0 1.2 0 6.4631 0 0.08
ggov1     23425 "HANFORD 3 1 "  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1144 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23425 "HANFORD 3 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23426 "HANFORD 3 2 "  138.00 "1" : #9 mva=46.7832 7.96407 0 0 1.4947 1.4776 0.2573 0.4121 0.1494 0.1147 9.1049 1.363 0.0644 0.0496 0.1567 0.5675 0 0
esst4b    23426 "HANFORD 3 2 "  138.00 "1" : #9 0 3.6225 3.6225 0 1 -1 1 0 1 -1 0 6.8344 0 0 0.08 0 8.5041 999
ggov1     23426 "HANFORD 3 2 "  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.3 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23426 "HANFORD 3 2 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23434 "LODI 6 4    "   18.00 "1" : #9 mva=257.245 5.39208 0 0 2.169 2.0217 0.1766 0.2284 0.1047 0.0791 6.2903 1.0601 0.0442 0.0827 0.0859 0.3084 0 0
esst4b    23434 "LODI 6 4    "   18.00 "1" : #9 0 3.0507 3.0507 0 1 -1 1 0 1 -1 0 5.4633 0 0 0.08 0 6.3391 999
ggov1     23434 "LODI 6 4    "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1737 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23434 "LODI 6 4    "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23435 "LODI 6 5    "   13.80 "1" : #9 mva=120.779 6.62285 0 0 1.5595 1.5299 0.2261 0.3992 0.1427 0.1094 9.2592 0.3335 0.0486 0.0654 0.0652 0.5091 0 0
esst4b    23435 "LODI 6 5    "   13.80 "1" : #9 0 3.5787 3.5787 0 1 -1 1 0 1 -1 0 6.5503 0 0 0.08 0 6.6112 999
ggov1     23435 "LODI 6 5    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 4.244 0 1 1 0.15 0.3067 1.5 0.1443 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23435 "LODI 6 5    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23436 "FRESNO 25 1 "  345.00 "1" : #9 mva=74.8889 6 0.2473 0.2324 2.7681 0 0.9828 0.6372 0.3249 0.3113 0.1814 0.0579 0.3343 0 0 0
esdc2a    23436 "FRESNO 25 1 "  345.00 "1" : #9 0.02 9.3 0.01 0.11 0.5 0.4 -0.4 0.2 1 0 0.15 0 1.33 0.1682 1.7733 0.6728 0.6729 0
hygov     23436 "FRESNO 25 1 "  345.00 "1" : #9 0.04 0.6934 5.9865 0.05 0.33 0.1 1 0 1.8988 1.2 1 0.074 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23436 "FRESNO 25 1 "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23436 "FRESNO 25 1 "  345.00 "2" : #9 mva=59.3921 6 0.1276 0.5829 2.007 0 0.9806 0.6357 0.2871 0.2871 0.1971 0.1003 0.3157 0 0 0
scrx      23436 "FRESNO 25 1 "  345.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23436 "FRESNO 25 1 "  345.00 "2" : #9 0.05 0.759 2.7994 0.05 0.5 0.2 1 0 1.1072 1.25 0.5 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23436 "FRESNO 25 1 "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23436 "FRESNO 25 1 "  345.00 "3" : #9 mva=73.8203 6 0.146 0.2637 3.918 0 1.0247 0.6645 0.335 0.2025 0.1777 0.2669 0.5905 0 0 0
esdc1a    23436 "FRESNO 25 1 "  345.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0579 1 0 2.4483 0.1477 3.2644 0.4432 0 1
hygov     23436 "FRESNO 25 1 "  345.00 "3" : #9 0.05 0.9064 7.8887 0.041667 0.5 0.167 1 0 1.3183 1.2 1 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23436 "FRESNO 25 1 "  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23445 "TURLOCK 5 4 "   13.80 "1" : #9 mva=135.934 2.91024 0 0 2.436 2.2371 0.1642 0.3545 0.1058 0.0799 9.5696 1.4938 0.058 0.0894 0.1017 0.4134 0 0
esst4b    23445 "TURLOCK 5 4 "   13.80 "1" : #9 0 3.3198 3.3198 0 1 -1 1 0 1 -1 0 6.3726 0 0 0.08 0 6.299 999
ggov1     23445 "TURLOCK 5 4 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.1977 2 0 1 1 0.15 0.2774 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23445 "TURLOCK 5 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23446 "TURLOCK 5 5 "   13.80 "1" : #9 mva=118.885 1.91367 0 0 1.5824 1.5484 0.1794 0.374 0.1507 0.1158 8.4192 0.6762 0.0689 0.041667 0.0987 0.4591 0 0
esst4b    23446 "TURLOCK 5 5 "   13.80 "1" : #9 0 3.069 3.069 0 1 -1 1 0 1 -1 0 5.3037 0 0 0.08 0 6.5236 999
ggov1     23446 "TURLOCK 5 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.9183 0 1 1 0.15 0.3213 1.5 0.1768 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23446 "TURLOCK 5 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23447 "TURLOCK 5 6 "   13.80 "1" : #9 mva=115.689 2.7344 0 0 1.4584 1.4483 0.2586 0.5054 0.1428 0.1094 9.3742 0.8255 0.0506 0.0777 0.1544 0.5221 0 0
esst4b    23447 "TURLOCK 5 6 "   13.80 "1" : #9 0 3.8041 3.8041 0 1 -1 1 0 1 -1 0 6.7183 0 0 0.08 0 6.2561 999
ggov1     23447 "TURLOCK 5 6 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 26.8262 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23447 "TURLOCK 5 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23449 "FIREBAUGH 3 1"  138.00 "1" : #9 mva=86.8496 6.86801 0 0 1.9751 1.8652 0.1786 0.4519 0.1287 0.0982 9.0322 1.0562 0.0496 0.0601 0.1203 0.4989 0 0
esst4b    23449 "FIREBAUGH 3 1"  138.00 "1" : #9 0 3.0756 3.0756 0 1 -1 1 0 1 -1 0 6.3749 0 0 0.08 0 7.5545 999
ggov1     23449 "FIREBAUGH 3 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.6719 0 1 1 0.15 0.5 2.2327 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23449 "FIREBAUGH 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23453 "TRACY 8 4   "   13.80 "1" : #9 mva=182.173 6 0.5716 0.0646 2.6519 0 1 0.6484 0.4094 0.3336 0.1784 0.1882 0.5405 0 0 0
esdc1a    23453 "TRACY 8 4   "   13.80 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0291 1 0 2.303 0.1273 3.0707 0.382 0 1
hygov     23453 "TRACY 8 4   "   13.80 "1" : #9 0.05 0.3482 9.951 0.4 0.4 0.167 1 0 0.6752 1.25 1 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23453 "TRACY 8 4   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23454 "TRACY 8 5   "   18.00 "1" : #9 mva=172.704 6 0.1851 0.2454 2.711 0 1 0.6484 0.4047 0.3631 0.1493 0.1797 0.5305 0 0 0
scrx      23454 "TRACY 8 5   "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23454 "TRACY 8 5   "   18.00 "1" : #9 0.05 0.5781 5.1497 0.4 0.5 0.07 1 0 1.2813 1.2 0.5 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23454 "TRACY 8 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23455 "TRACY 8 6   "   13.80 "1" : #9 mva=8.07 6 0.3472 0.2567 1.7623 0 0.9745 0.6318 0.3939 0.2396 0.1908 0.2484 0.8454 0 0 0
ieeet1    23455 "TRACY 8 6   "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.5 0.103 1 0 2.5341 0.0896 3.3788 0.4108 0
hygov     23455 "TRACY 8 6   "   13.80 "1" : #9 0.05 0.2735 9.5548 0.05 0.33 0.1 1 0 0.7268 1.25 0 0.0753 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23455 "TRACY 8 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23456 "TRACY 8 7   "   13.80 "1" : #9 mva=8.97859 6 0.2751 0.0943 3.5172 0 0.8406 0.5444 0.2161 0.1761 0.1435 0.1556 0.4071 0 0 0
scrx      23456 "TRACY 8 7   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23456 "TRACY 8 7   "   13.80 "1" : #9 0.05 0.4201 4.7823 0.4 0.5 0.2 1 0 0.5242 1.2 0.5 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23456 "TRACY 8 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23456 "TRACY 8 7   "   13.80 "2" : #9 mva=8.07 6 0.13 0.2924 2.4538 0 1.3725 0.8914 0.4679 0.3192 0.2089 0.1124 0.3992 0 0 0
esdc1a    23456 "TRACY 8 7   "   13.80 "2" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0256 1 0 2.4781 0.1457 3.3041 0.4371 0 1
hygov     23456 "TRACY 8 7   "   13.80 "2" : #9 0.04 0.3043 2.0511 0.4 0.5 0.2 1 0 1.3794 1.2 0.5 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23456 "TRACY 8 7   "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23459 "BIG CREEK 4 2"   13.80 "1" : #9 mva=16.6788 6 0.2067 0.1858 2.5153 0 1.3695 0.8894 0.6236 0.4818 0.1605 0.1014 0.2315 0 0 0
ieeet1    23459 "BIG CREEK 4 2"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.596 0.0816 3.4613 0.3741 0
hygov     23459 "BIG CREEK 4 2"   13.80 "1" : #9 0.05 0.4187 5.6969 0.05 0.33 0.2 1 0 0.4092 1.2 0.2 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23459 "BIG CREEK 4 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23460 "BIG CREEK 4 3"   13.80 "1" : #9 mva=20.12 6 0.5809 0.317 2.69 0 1.0048 0.6516 0.3484 0.2972 0.1578 0.2511 0.6048 0 0 0
esdc1a    23460 "BIG CREEK 4 3"   13.80 "1" : #9 0 100 0.02 0 0 10 -10 0 0.9 0.055 1 0 2.4405 0.1355 3.254 0.4065 0 1
hygov     23460 "BIG CREEK 4 3"   13.80 "1" : #9 0.07 0.8351 7.0832 0.2 0.4 0.2 1 0 0.9619 1.2 0 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23460 "BIG CREEK 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23462 "BIG CREEK 4 5"   18.00 "1" : #9 mva=16.6 6 0.3756 0.209 2.0624 0 1.1676 0.7577 0.2769 0.1679 0.1435 0.0539 0.3905 0 0 0
ieeet1    23462 "BIG CREEK 4 5"   18.00 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.8475 0.0827 3.7966 0.3793 0
hygov     23462 "BIG CREEK 4 5"   18.00 "1" : #9 0.05 0.2037 7.6685 0.4 0.4 0.167 1 0 0.8016 1.2 0.2 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23462 "BIG CREEK 4 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23463 "BIG CREEK 4 6"   18.00 "1" : #9 mva=19.3392 6 0.0993 0.0574 1.6735 0 1.2386 0.8041 0.3203 0.2038 0.1975 0.2796 0.743 0 0 0
scrx      23463 "BIG CREEK 4 6"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23463 "BIG CREEK 4 6"   18.00 "1" : #9 0.05 0.5617 9.5293 0.05 0.4 0.167 1 0 0.6394 1.25 0.5 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23463 "BIG CREEK 4 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23469 "SNELLING 1  "  138.00 "1" : #9 mva=12.4957 6 0.1945 0.0925 3.3658 0 1.1025 0.7153 0.4553 0.2922 0.1175 0.1458 0.6498 0 0 0
esdc1a    23469 "SNELLING 1  "  138.00 "1" : #9 0 40 0.02 0 0 10 -10 0 0.9 0.0439 1 0 2.4996 0.1351 3.3328 0.4053 0 1
hygov     23469 "SNELLING 1  "  138.00 "1" : #9 0.05 0.8448 5.859 0.05 0.33 0.167 1 0 1.147 1.25 1 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23469 "SNELLING 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23469 "SNELLING 1  "  138.00 "2" : #9 mva=132.999 6 0.3789 0.2709 3.755 0 1 0.6484 0.2319 0.2238 0.131 0.0805 0.1927 0 0 0
scrx      23469 "SNELLING 1  "  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     23469 "SNELLING 1  "  138.00 "2" : #9 0.05 0.5561 7.6539 0.4 0.5 0.07 1 0 1.2004 1.25 0 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23469 "SNELLING 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23471 "SAN ARDO 2 2"   13.80 "1" : #9 mva=56.8819 5.23245 0 0 2.0716 1.9431 0.4119 0.5742 0.3192 0.25 8.134 1.2663 0.0569 0.0504 0.2127 0.6301 0 0
expic1    23471 "SAN ARDO 2 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.704 0 0 0 1 0 1.2 0 6.2845 0 0.08
ggov1     23471 "SAN ARDO 2 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23471 "SAN ARDO 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23477 "MODESTO 12 5"   13.80 "1" : #9 mva=59.4228 2.54618 0 0 1.4204 1.4177 0.1532 0.4314 0.1028 0.0776 5.9157 1.1043 0.0608 0.0802 0.0223 0.2864 0 0
esst4b    23477 "MODESTO 12 5"   13.80 "1" : #9 0 3.9349 3.9349 0 1 -1 1 0 1 -1 0 6.2125 0 0 0.08 0 7.9056 999
ggov1     23477 "MODESTO 12 5"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 6.8161 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23477 "MODESTO 12 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23478 "MODESTO 12 6"   13.80 "1" : #9 mva=58.6539 7.83746 0 0 1.7031 1.6458 0.1992 0.2131 0.107 0.0809 8.2328 0.8191 0.0647 0.0562 0.0069 0.2142 0 0
esst4b    23478 "MODESTO 12 6"   13.80 "1" : #9 0 3.2147 3.2147 0 1 -1 1 0 1 -1 0 5.6367 0 0 0.08 0 7.4773 999
ggov1     23478 "MODESTO 12 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23478 "MODESTO 12 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23478 "MODESTO 12 6"   13.80 "2" : #9 mva=60.2749 4.60724 0 0 1.7322 1.6692 0.1952 0.2723 0.1176 0.0893 7.6936 0.4443 0.0623 0.0595 0.1348 0.5305 0 0
expic1    23478 "MODESTO 12 6"   13.80 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.8892 0 0 0 1 0 1.2 0 6.5192 0 0.08
ggov1     23478 "MODESTO 12 6"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23478 "MODESTO 12 6"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23479 "MODESTO 12 7"   13.80 "1" : #9 mva=10.7016 9.30883 0 0 1.5045 1.4855 0.2239 0.322 0.1089 0.0824 5.7061 0.7547 0.0637 0.0909 0.0377 0.2273 0 0
esst4b    23479 "MODESTO 12 7"   13.80 "1" : #9 0 3.3494 3.3494 0 1 -1 1 0 1 -1 0 5.4859 0 0 0.08 0 8.7651 999
ggov1     23479 "MODESTO 12 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.2151 7.2532 0 1 1 0.15 0.5 1.3427 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23479 "MODESTO 12 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23479 "MODESTO 12 7"   13.80 "2" : #9 mva=10.6681 9.07158 0 0 2.4306 2.2328 0.2031 0.2341 0.1405 0.1076 9.524 1.1739 0.0412 0.0427 0.1801 0.567 0 0
esst4b    23479 "MODESTO 12 7"   13.80 "2" : #9 0 3.1592 3.1592 0.01 1 -1 1 0 1 -1 0 6.5487 0 0 0.08 0 8.8224 999
ggov1     23479 "MODESTO 12 7"   13.80 "2" : #9 0.05 1 1 0.05 -0.05 22.181 2 0 1 1 0.15 0.5 1.063 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23479 "MODESTO 12 7"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23480 "MODESTO 12 8"   13.80 "1" : #9 mva=10.2859 1.8475 0 0 2.2137 2.0577 0.3534 0.5125 0.1931 0.1495 7.5213 0.5786 0.0533 0.0518 0.0159 0.316 0 0
exac2     23480 "MODESTO 12 8"   13.80 "1" : #9 0.01 1 1 1000 0.01 9.8984 -9.8984 1 27.6145 -27.6145 0.55 4 0 0.0296 1 0 0 1 14 4.7316 1.0651 3.5487 1.1095 0
ggov1     23480 "MODESTO 12 8"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1909 1.5 0.1693 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23480 "MODESTO 12 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23480 "MODESTO 12 8"   13.80 "2" : #9 mva=12.4667 7.78304 0 0 1.6508 1.6036 0.1582 0.2162 0.1259 0.0959 7.5099 0.7583 0.0456 0.082 0.0804 0.3902 0 0
esst4b    23480 "MODESTO 12 8"   13.80 "2" : #9 0 3.7983 3.7983 0.01 1 -1 1 0 1 -1 0 5.2839 0 0 0.08 0 8.7756 999
ggov1     23480 "MODESTO 12 8"   13.80 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23480 "MODESTO 12 8"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23481 "MODESTO 12 9"   13.80 "1" : #9 mva=10.5681 6.33549 0 0 2.3119 2.137 0.2532 0.3242 0.1487 0.1141 4.1349 0.8892 0.0488 0.0828 0.0571 0.4556 0 0
esst4b    23481 "MODESTO 12 9"   13.80 "1" : #9 0 3.334 3.334 0.01 1 -1 1 0 1 -1 0 5.7892 0 0 0.08 0 6.8765 999
ggov1     23481 "MODESTO 12 9"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 3.5984 0 1 1 0.15 0.1761 1.5 0.134 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23481 "MODESTO 12 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    23481 "MODESTO 12 9"   13.80 "2" : #9 mva=10.6558 8.93646 0 0 2.3139 2.1386 0.3079 0.4923 0.1565 0.1204 4.1606 0.4298 0.0542 0.0425 0.1664 0.6125 0 0
esst4b    23481 "MODESTO 12 9"   13.80 "2" : #9 0 3.3289 3.3289 0.01 1 -1 1 0 1 -1 0 6.937 0 0 0.08 0 6.4876 999
ggov1     23481 "MODESTO 12 9"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 7.4276 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    23481 "MODESTO 12 9"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23484 "FRESNO 26 3 "   20.00 "1" : #9 mva=34.1386 6 0.55 0.4101 3.8082 0 1.2452 0.8084 0.4545 0.2623 0.1843 0.2217 0.5611 0 0 0
scrx      23484 "FRESNO 26 3 "   20.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23484 "FRESNO 26 3 "   20.00 "1" : #9 0.07 0.7186 5.4522 0.4 0.5 0.2 1 0 1.9833 1.2 1 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23484 "FRESNO 26 3 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23485 "FRESNO 26 4 "   20.00 "1" : #9 mva=48.6 6 0.4265 0.2906 2.1061 0 0.9423 0.6108 0.3972 0.3719 0.1807 0.1035 0.2245 0 0 0
esdc1a    23485 "FRESNO 26 4 "   20.00 "1" : #9 0 100 0.041667 0 0 10 -10 0 0.9 0.0754 1 0 2.3782 0.126 3.1709 0.3779 0 1
hygov     23485 "FRESNO 26 4 "   20.00 "1" : #9 0.05 0.3323 3.333 0.4 0.4 0.167 1 0 0.7389 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23485 "FRESNO 26 4 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23487 "FRESNO 26 6 "   13.80 "1" : #9 mva=49.0864 6 0.3924 0.3949 2.6566 0 0.8581 0.5558 0.4121 0.3472 0.1012 0.1197 0.4329 0 0 0
scrx      23487 "FRESNO 26 6 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     23487 "FRESNO 26 6 "   13.80 "1" : #9 0.05 0.5086 5.1914 0.05 0.4 0.167 1 0 0.3255 1.25 1 0.0729 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23487 "FRESNO 26 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23490 "PIONEER 3 2 "   13.80 "1" : #9 mva=23.8529 6 0.2524 0.0881 2.9026 0 0.6963 0.4502 0.3353 0.2343 0.0755 0.2996 0.9583 0 0 0
esdc2a    23490 "PIONEER 3 2 "   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.5 1.17 -1.17 1 3.5 0 1 0 1.76 0.1795 2.3467 0.718 0.7182 0
hygov     23490 "PIONEER 3 2 "   13.80 "1" : #9 0.07 0.491 2.8325 0.041667 0.33 0.167 1 0 0.3568 1.2 1 0.0771 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23490 "PIONEER 3 2 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23491 "PIONEER 3 3 "   13.80 "1" : #9 mva=21.3173 6 0.1848 0.364 2.0341 0 0.7811 0.5056 0.2706 0.1816 0.1548 0.0747 0.3254 0 0 0
ieeet1    23491 "PIONEER 3 3 "   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7242 0.0817 3.6323 0.3745 0
hygov     23491 "PIONEER 3 3 "   13.80 "1" : #9 0.05 0.4727 4.2367 0.4 0.4 0.167 1 0 0.4267 1.2 0 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    23491 "PIONEER 3 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    23493 "NORTH FORK 2 1"  345.00 "1" : #9 mva=111.016 6 0.4191 0.2724 3.0846 0 1 0.6484 0.4314 0.3919 0.189 0.107 0.3845 0 0 0
