#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
# Data research project and contains no CEII. To reference the model development approach, use:
# A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for 
# Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
# 
# For more information, contact abirchfield@tamu.edu.
# Version of case: October 27, 2017
#
# comments
#
#-----------------------------------------------------------------------------------------
# NETTING Section
#-----------------------------------------------------------------------------------------
netting
ieeeg1    53236 "TYRONE 1    "  115.00 "4" : #9 20 0.25 0 0.5 0.1 -0.1 1.6211 0 0.204 1 0 7.8337 0 0 0.4 0.3158 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53236 "TYRONE 1    "  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53236 "TYRONE 1    "  115.00 "5" : #9 mva=7.69244 3.76857 0 0 1.8189 1.7332 0.266 0.5896 0.1926 0.1437 8.182 1.4259 0.0361 0.0645 0.0496 0.3342 0 0
exac1     53236 "TYRONE 1    "  115.00 "5" : #9 0 0 0 400 0.1 6.7363 -6.7363 1.1 0.035 1 0.2774 0.5 1 2.8311 0.0047 3.7748 0.0234 6.7363 -6.7363
ieeeg1    53236 "TYRONE 1    "  115.00 "5" : #9 25 0.0652 0 0.2 0.1246 -0.1246 1.2135 0 0.432 1 0 3.0275 0.1114 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53236 "TYRONE 1    "  115.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53236 "TYRONE 1    "  115.00 "6" : #9 mva=10.4666 4.38508 0 0 1.2022 1.1584 0.2475 0.4735 0.1796 0.1336 7.1286 1.4891 0.0461 0.0505 0.0306 0.2963 0 0
esst4b    53236 "TYRONE 1    "  115.00 "6" : #9 0 39.2519 4.1483 0.01 6 -6 1 0 1 -1 0 7.5067 0 0 0.1188 0 8.8053 999
ieeeg1    53236 "TYRONE 1    "  115.00 "6" : #9 20 0 0 0.1 2 -2 1.0066 0 0.4691 1 0 10 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53236 "TYRONE 1    "  115.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53241 "SUNLAND PARK 2 4"   13.80 "1" : #9 mva=126.634 2.24761 0 0 1.583 1.5488 0.1746 0.4712 0.1224 0.0931 5.9962 0.7589 0.0529 0.0648 0.1482 0.5027 0 0
esst4b    53241 "SUNLAND PARK 2 4"   13.80 "1" : #9 0 3.7325 3.7325 0 1 -1 1 0 1 -1 0 6.6899 0 0 0.08 0 7.4962 999
ggov1     53241 "SUNLAND PARK 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.0017 0.3992 0 1 1 0.15 0.0362 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53241 "SUNLAND PARK 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53242 "SUNLAND PARK 2 5"   13.80 "1" : #9 mva=112.206 5.59773 0 0 1.7403 1.6758 0.4111 0.5771 0.3384 0.2654 8.625 0.6058 0.0527 0.0609 0.1473 0.7194 0 0
exac2     53242 "SUNLAND PARK 2 5"   13.80 "1" : #9 0 1 1 1000 0.041667 8.462 -8.462 1 24.4009 -24.4009 0.55 4 0 0.0268 1 0 0 1 10 3.663 0.0051 4.884 0.0155 0
ggov1     53242 "SUNLAND PARK 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.4557 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53242 "SUNLAND PARK 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53243 "SUNLAND PARK 2 6"   18.00 "1" : #9 mva=116.814 2.61723 0 0 2.349 2.1669 0.3157 0.4314 0.1592 0.1225 4.7236 1.2403 0.0508 0.0872 0.1034 0.4166 0 0
esst4b    53243 "SUNLAND PARK 2 6"   18.00 "1" : #9 0 3.8848 3.8848 0 1 -1 1 0 1 -1 0 6.1643 0 0 0.08 0 7.2008 999
ggov1     53243 "SUNLAND PARK 2 6"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2569 1.1823 0.1855 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53243 "SUNLAND PARK 2 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53244 "SUNLAND PARK 2 7"   13.80 "1" : #9 mva=89.5287 3.49453 0 0 1.8054 1.7283 0.3037 0.6152 0.2251 0.175 7.7227 0.9834 0.0684 0.087 0.2222 0.6503 0 0
esst4b    53244 "SUNLAND PARK 2 7"   13.80 "1" : #9 0 3.4121 3.4121 0 1 -1 1 0 1 -1 0 6.0534 0 0 0.08 0 7.941 999
ggov1     53244 "SUNLAND PARK 2 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1987 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53244 "SUNLAND PARK 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53246 "LORDSBURG 1 1"  115.00 "1" : #9 mva=51.4291 8.03836 0 0 1.6083 1.5693 0.2179 0.2869 0.1456 0.1116 7.3582 0.8431 0.0519 0.048 0.0345 0.2415 0 0
esst4b    53246 "LORDSBURG 1 1"  115.00 "1" : #9 0 3.4804 3.4804 0 1 -1 1 0 1 -1 0 6.9883 0 0 0.08 0 6.101 999
ggov1     53246 "LORDSBURG 1 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53246 "LORDSBURG 1 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53246 "LORDSBURG 1 1"  115.00 "2" : #9 mva=50.8253 2.97165 0 0 1.6048 1.5664 0.2209 0.2817 0.1404 0.1075 9.5693 0.9553 0.0467 0.0566 0.0311 0.3023 0 0
esst4b    53246 "LORDSBURG 1 1"  115.00 "2" : #9 0 3.1074 3.1074 0 1 -1 1 0 1 -1 0 6.6206 0 0 0.08 0 7.4343 999
ggov1     53246 "LORDSBURG 1 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 3.9417 2 0 1 1 0.15 0.5 1.1725 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53246 "LORDSBURG 1 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53248 "ALGODONES 2 1"  115.00 "1" : #9 mva=20.753 2.6095 0 0 1.9308 1.8295 0.2062 0.2206 0.1115 0.0845 4.6768 1.399 0.0479 0.04 0.1911 0.7266 0 0
esst4b    53248 "ALGODONES 2 1"  115.00 "1" : #9 0 3.9155 3.9155 0.01 1 -1 1 0 1 -1 0 5.2709 0 0 0.08 0 7.7998 999
ggov1     53248 "ALGODONES 2 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.3492 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53248 "ALGODONES 2 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53248 "ALGODONES 2 1"  115.00 "2" : #9 mva=16.8306 9.14597 0 0 1.5646 1.534 0.2327 0.2912 0.1421 0.1088 4.2056 0.5199 0.0659 0.0993 0.0286 0.3147 0 0
esst4b    53248 "ALGODONES 2 1"  115.00 "2" : #9 0 3.1691 3.1691 0 1 -1 1 0 1 -1 0 5.8056 0 0 0.08 0 8.4148 999
ggov1     53248 "ALGODONES 2 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3987 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53248 "ALGODONES 2 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53248 "ALGODONES 2 1"  115.00 "3" : #9 mva=20.839 7.03353 0 0 1.6465 1.6001 0.1901 0.2234 0.1555 0.1195 8.3296 0.8067 0.0563 0.0915 0.1684 0.6919 0 0
expic1    53248 "ALGODONES 2 1"  115.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.0162 0 0 0 1 0 1.2 0 5.8255 0 0.08
ggov1     53248 "ALGODONES 2 1"  115.00 "3" : #9 0.04 1 1 0.05 -0.05 8.9728 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53248 "ALGODONES 2 1"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53253 "DEMING 3 4  "   13.80 "1" : #9 mva=234.662 5.41078 0 0 1.9333 1.8315 0.3536 0.5433 0.2313 0.18 7.0365 0.4074 0.0657 0.0799 0.13 0.5896 0 0
esst4b    53253 "DEMING 3 4  "   13.80 "1" : #9 0 3.882 3.882 0 1 -1 1 0 1 -1 0 6.0677 0 0 0.08 0 8.7102 999
ggov1     53253 "DEMING 3 4  "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 6.397 0 1 1 0.15 0.5 1.6535 0.1329 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53253 "DEMING 3 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53254 "DEMING 3 5  "   13.80 "1" : #9 mva=233.412 4.27501 0 0 1.7025 1.6452 0.3102 0.5375 0.1573 0.121 8.4793 1.2997 0.0423 0.0617 0.0405 0.4827 0 0
esst4b    53254 "DEMING 3 5  "   13.80 "1" : #9 0 3.7722 3.7722 0.01 1 -1 1 0 1 -1 0 6.9445 0 0 0.08 0 8.6032 999
ggov1     53254 "DEMING 3 5  "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 18.8565 2.2098 0 1 1 0.15 0.5 1.744 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53254 "DEMING 3 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53255 "DEMING 3 6  "   18.00 "1" : #9 mva=266.294 4.33402 0 0 2.3255 2.148 0.2263 0.5441 0.122 0.0928 8.3772 0.9342 0.0581 0.0771 0.0855 0.3443 0 0
esst4b    53255 "DEMING 3 6  "   18.00 "1" : #9 0 3.4795 3.4795 0 1 -1 1 0 1 -1 0 6.2411 0 0 0.08 0 8.8156 999
ggov1     53255 "DEMING 3 6  "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 23.5902 2 0 1 1 0.15 0.5 1.373 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53255 "DEMING 3 6  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53261 "BELEN 2 5   "   18.00 "1" : #9 mva=207.414 3.82239 0 0 1.7722 1.7015 0.209 0.5144 0.1247 0.095 5.6175 0.7848 0.0634 0.06 0.0992 0.6262 0 0
esst4b    53261 "BELEN 2 5   "   18.00 "1" : #9 0 3.181 3.181 0 1 -1 1 0 1 -1 0 5.4145 0 0 0.08 0 8.3163 999
ggov1     53261 "BELEN 2 5   "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4217 1.129 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53261 "BELEN 2 5   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53268 "ALBUQUERQUE 30 3"   18.00 "1" : #9 mva=170.783 5.94985 0 0 1.5002 1.482 0.2838 0.5444 0.159 0.1223 7.2351 0.6029 0.0619 0.0576 0.1775 0.7434 0 0
esst4b    53268 "ALBUQUERQUE 30 3"   18.00 "1" : #9 0 3.8993 3.8993 0 1 -1 1 0 1 -1 0 6.4336 0 0 0.08 0 6.2695 999
ggov1     53268 "ALBUQUERQUE 30 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1202 0.2 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53268 "ALBUQUERQUE 30 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53269 "ALBUQUERQUE 30 4"   13.80 "1" : #9 mva=8.6537 8.54302 0 0 2.0152 1.8976 0.1999 0.2363 0.1418 0.1086 4.9994 0.5377 0.052 0.0979 0.2009 0.573 0 0
esst4b    53269 "ALBUQUERQUE 30 4"   13.80 "1" : #9 0 3.9833 3.9833 0 1 -1 1 0 1 -1 0 6.543 0 0 0.08 0 8.4353 999
ggov1     53269 "ALBUQUERQUE 30 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 17.5531 2 0 1 1 0.15 0.5 1.5724 0.1429 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53269 "ALBUQUERQUE 30 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53269 "ALBUQUERQUE 30 4"   13.80 "2" : #9 mva=6.99073 8.13105 0 0 1.8017 1.7253 0.193 0.2967 0.1632 0.1257 6.8216 0.4392 0.0668 0.0528 0.1284 0.7396 0 0
esst4b    53269 "ALBUQUERQUE 30 4"   13.80 "2" : #9 0 3.6593 3.6593 0 1 -1 1 0 1 -1 0 5.2305 0 0 0.08 0 7.4089 999
ggov1     53269 "ALBUQUERQUE 30 4"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 2.1949 2 0 1 1 0.15 0.5 1.136 0.1333 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53269 "ALBUQUERQUE 30 4"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53279 "BLOOMFIELD 2 2"  115.00 "1" : #9 mva=44.2169 3.00106 0 0 2.2468 2.0844 0.1894 0.2873 0.1259 0.096 4.5933 0.7371 0.0646 0.0985 0.1529 0.4292 0 0
esst4b    53279 "BLOOMFIELD 2 2"  115.00 "1" : #9 0 3.0671 3.0671 0 1 -1 1 0 1 -1 0 5.5472 0 0 0.08 0 6.5904 999
ggov1     53279 "BLOOMFIELD 2 2"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0643 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53279 "BLOOMFIELD 2 2"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53279 "BLOOMFIELD 2 2"  115.00 "2" : #9 mva=30.7791 6.979 0 0 1.357 1.3665 0.2135 0.2919 0.113 0.0857 7.6936 0.9044 0.0557 0.0474 0.0543 0.2797 0 0
esst4b    53279 "BLOOMFIELD 2 2"  115.00 "2" : #9 0 3.0107 3.0107 0 1 -1 1 0 1 -1 0 5.1321 0 0 0.08 0 8.9083 999
ggov1     53279 "BLOOMFIELD 2 2"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 4.9133 2 0 1 1 0.15 0.5 1.444 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53279 "BLOOMFIELD 2 2"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53279 "BLOOMFIELD 2 2"  115.00 "3" : #9 mva=35.2684 1.51712 0 0 2.0319 1.911 0.3389 0.6604 0.2249 0.1749 9.1668 1.1045 0.0558 0.0459 0.1373 0.4276 0 0
exac2     53279 "BLOOMFIELD 2 2"  115.00 "3" : #9 0 1 1 1000 0.041667 100 -100 1 25.8139 -25.8139 1.3 4 0 0.49 1 0.1 0.8 1 10 4.9325 0.0089 3.6994 0.0194 0
ggov1     53279 "BLOOMFIELD 2 2"  115.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1109 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53279 "BLOOMFIELD 2 2"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53279 "BLOOMFIELD 2 2"  115.00 "4" : #9 mva=37.602 8.32774 0 0 2.2926 2.1214 0.1849 0.2069 0.1001 0.0754 6.1997 1.4383 0.056 0.0554 0.1701 0.5994 0 0
exac2     53279 "BLOOMFIELD 2 2"  115.00 "4" : #9 0.01 1 1 1000 0.02 8.376 -8.376 1 29.6906 -29.690599 1.3 4 0 0.49 1 0.1 0.8 1 14 4.7084 0.004 3.5313 0.0143 0
ggov1     53279 "BLOOMFIELD 2 2"  115.00 "4" : #9 0.04 1 1 0.05 -0.05 10 0.3716 0 1 1 0.15 0.4575 2.3829 0.1599 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53279 "BLOOMFIELD 2 2"  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53284 "HURLEY 3    "   13.80 "1" : #9 mva=30.8021 1.97546 0 0 2.5161 2.3018 0.3987 0.6174 0.2893 0.2262 8.8118 1.2763 0.0685 0.0987 0.0897 0.435 0 0
esst4b    53284 "HURLEY 3    "   13.80 "1" : #9 0 3.907 3.907 0 1 -1 1 0 1 -1 0 6.3039 0 0 0.08 0 7.6073 999
ggov1     53284 "HURLEY 3    "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 2.0797 2 0 1 1 0.15 0.4089 1.5 0.1572 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53284 "HURLEY 3    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53285 "HURLEY 4    "   13.80 "1" : #9 mva=30.2602 1.44193 0 0 1.7851 1.7119 0.2602 0.4805 0.2225 0.1729 8.3461 0.5931 0.0499 0.0478 0.0469 0.2696 0 0
esst4b    53285 "HURLEY 4    "   13.80 "1" : #9 0 3.6526 3.6526 0 1 -1 1 0 1 -1 0 6.5835 0 0 0.08 0 8.7873 999
ggov1     53285 "HURLEY 4    "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2.4809 0 1 1 0.15 0.5 1.2636 0.1709 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53285 "HURLEY 4    "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53288 "LORDSBURG 2 1"  230.00 "1" : #9 mva=50.6135 9.11755 0 0 1.4605 1.45 0.2462 0.4359 0.1196 0.0909 4.0343 1.0548 0.0545 0.063 0.0717 0.56 0 0
expic1    53288 "LORDSBURG 2 1"  230.00 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.521 0 0 0 1 0 1.2 0 5.7611 0 0.08
ggov1     53288 "LORDSBURG 2 1"  230.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53288 "LORDSBURG 2 1"  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53289 "LORDSBURG 2 2"  115.00 "1" : #9 mva=54.2125 1.52224 0 0 2.0019 1.8868 0.1746 0.3876 0.1115 0.0845 4.602 1.4814 0.0549 0.0547 0.0057 0.2062 0 0
exac2     53289 "LORDSBURG 2 2"  115.00 "1" : #9 0.041667 1 1 1000 0.041667 9.5348 -9.5348 1 26.9812 -26.981199 0.55 4 0 0.49 1 0.1 0.8 1 14 3.2077 0.0053 4.2769 0.0156 0
ggov1     53289 "LORDSBURG 2 2"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4289 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53289 "LORDSBURG 2 2"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53289 "LORDSBURG 2 2"  115.00 "2" : #9 mva=68.4986 8.6247 0 0 2.0355 1.9139 0.1943 0.2138 0.1234 0.0939 6.3507 0.6714 0.056 0.0647 0.1646 0.737 0 0
expic1    53289 "LORDSBURG 2 2"  115.00 "2" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6352 0 0 0 1 0 1.2 0 5.3048 0 0.08
ggov1     53289 "LORDSBURG 2 2"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 4.0185 0 1 1 0.15 0.5 1.0102 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53289 "LORDSBURG 2 2"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53289 "LORDSBURG 2 2"  115.00 "3" : #9 mva=53.5404 3.06215 0 0 1.9191 1.82 0.3448 0.532 0.2538 0.1979 9.4555 0.6044 0.0562 0.0718 0.1895 0.7324 0 0
esst4b    53289 "LORDSBURG 2 2"  115.00 "3" : #9 0 3.8664 3.8664 0 1 -1 1 0 1 -1 0 5.7071 0 0 0.08 0 7.5938 999
ggov1     53289 "LORDSBURG 2 2"  115.00 "3" : #9 0.05 1 1 0.05 -0.05 7.3368 3.389 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53289 "LORDSBURG 2 2"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53292 "LA MESA 6 3 "   13.80 "1" : #9 mva=170.232 4.13472 0 0 1.8491 1.7635 0.1791 0.2443 0.1347 0.103 6.9052 1.3276 0.0528 0.0757 0.1241 0.333 0 0
esst4b    53292 "LA MESA 6 3 "   13.80 "1" : #9 0 3.4677 3.4677 0 1 -1 1 0 1 -1 0 6.8229 0 0 0.08 0 6.2772 999
ggov1     53292 "LA MESA 6 3 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 1.8403 1.0433 0 1 1 0.15 0.5 1.5 0.1301 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53292 "LA MESA 6 3 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53293 "LA MESA 6 4 "   18.00 "1" : #9 mva=206.516 4.0662 0 0 2.1535 2.0091 0.4031 0.7217 0.3347 0.2624 4.4025 0.9035 0.0668 0.0666 0.0994 0.4907 0 0
esst4b    53293 "LA MESA 6 4 "   18.00 "1" : #9 0 3.3315 3.3315 0 1 -1 1 0 1 -1 0 6.8522 0 0 0.08 0 6.321 999
ggov1     53293 "LA MESA 6 4 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 23.4444 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53293 "LA MESA 6 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53297 "FRUITLAND 2 4"   24.00 "1" : #9 mva=931.249 3.83576 0 0 2.1162 2.0103 0.2197 0.598 0.1601 0.1185 4.7484 0.589 0.0452 0.0761 0.1083 0.4515 0 0
exac1     53297 "FRUITLAND 2 4"   24.00 "1" : #9 0 0 0 400 0 5.0997 -5.0997 0.5611 0.035 1 0.2641 0.5 1 1.3002 0.0415 1.7335 0.2074 5.0997 -5.0997
ieeeg1    53297 "FRUITLAND 2 4"   24.00 "1" : #9 20 0.1783 0 0.15 2 -2 0.9021 0 0.159 0.273 0 7.9118 0.4 0 0.4 0.4792 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53297 "FRUITLAND 2 4"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53298 "FRUITLAND 2 5"   13.80 "1" : #9 mva=972.381 2.6402 0 0 2.0982 1.9935 0.3762 0.6941 0.2698 0.2036 9.9677 0.5661 0.041667 0.0486 0.1699 0.5747 0 0
esst4b    53298 "FRUITLAND 2 5"   13.80 "1" : #9 0 2.7925 6.9075 0 1 -1 1 0 4.6 -4.6 0 7.4768 0 0 0.1149 0 8.7661 999
ieeeg1    53298 "FRUITLAND 2 5"   13.80 "1" : #9 20 0.2 0 0.1 0.344 -0.344 1.5179 0 0.2509 0.2916 0 5.8294 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    53298 "FRUITLAND 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53303 "FARMINGTON 6 1"  115.00 "1" : #9 mva=9.4231 4.16153 0 0 1.496 1.4786 0.2611 0.3334 0.1123 0.0851 5.6921 0.865 0.044 0.0569 0.0924 0.6254 0 0
expic1    53303 "FARMINGTON 6 1"  115.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4951 0 0 0 1 0 1.2 0 6.2251 0 0.08
ggov1     53303 "FARMINGTON 6 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3011 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53303 "FARMINGTON 6 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53303 "FARMINGTON 6 1"  115.00 "2" : #9 mva=9.20529 3.18154 0 0 2.5296 2.3126 0.1856 0.349 0.1444 0.1107 5.5397 0.7613 0.0528 0.0465 0.1231 0.6254 0 0
esst4b    53303 "FARMINGTON 6 1"  115.00 "2" : #9 0 3.2071 3.2071 0 1 -1 1 0 1 -1 0 5.0847 0 0 0.08 0 7.1906 999
ggov1     53303 "FARMINGTON 6 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 5.9317 1.6428 0 1 1 0.15 0.3441 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53303 "FARMINGTON 6 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53303 "FARMINGTON 6 1"  115.00 "3" : #9 mva=8.2 3.28956 0 0 1.913 1.8151 0.2049 0.2475 0.1242 0.0946 9.0283 0.5916 0.048 0.09 0.1307 0.7586 0 0
esst4b    53303 "FARMINGTON 6 1"  115.00 "3" : #9 0 3.5554 3.5554 0 1 -1 1 0 1 -1 0 6.1136 0 0 0.08 0 6.0202 999
ggov1     53303 "FARMINGTON 6 1"  115.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53303 "FARMINGTON 6 1"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53303 "FARMINGTON 6 1"  115.00 "4" : #9 mva=35.9794 4.54228 0 0 2.1449 2.0023 0.2496 0.5027 0.1202 0.0914 7.4503 1.0311 0.0666 0.0727 0.0944 0.5151 0 0
esst4b    53303 "FARMINGTON 6 1"  115.00 "4" : #9 0 3.3565 3.3565 0 1 -1 1 0 1 -1 0 6.7184 0 0 0.08 0 6.516 999
ggov1     53303 "FARMINGTON 6 1"  115.00 "4" : #9 0.04 1 1 0.05 -0.05 27.1267 1.1289 0 1 1 0.15 0.5 1.5 0.1559 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53303 "FARMINGTON 6 1"  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53303 "FARMINGTON 6 1"  115.00 "5" : #9 mva=39.3362 3.54815 0 0 2.2906 2.1198 0.5052 0.7514 0.4037 0.3174 8.9926 0.981 0.0496 0.0661 0.0255 0.4183 0 0
esst4b    53303 "FARMINGTON 6 1"  115.00 "5" : #9 0 3.5129 3.5129 0 1 -1 1 0 1 -1 0 5.4552 0 0 0.08 0 6.6553 999
ggov1     53303 "FARMINGTON 6 1"  115.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53303 "FARMINGTON 6 1"  115.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53305 "ALBUQUERQUE 31 1"  500.00 "1" : #9 mva=69.4708 6.8829 0 0 2.3452 2.1639 0.3817 0.7109 0.3112 0.2437 9.3547 1.2185 0.061 0.0829 0.0671 0.2333 0 0
esst4b    53305 "ALBUQUERQUE 31 1"  500.00 "1" : #9 0 3.7415 3.7415 0 1 -1 1 0 1 -1 0 5.4027 0 0 0.08 0 6.9069 999
ggov1     53305 "ALBUQUERQUE 31 1"  500.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.0263 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53305 "ALBUQUERQUE 31 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53305 "ALBUQUERQUE 31 1"  500.00 "2" : #9 mva=76.995 4.93242 0 0 2.4962 2.2856 0.4574 0.6416 0.3299 0.2586 6.7588 0.7383 0.0464 0.0605 0.1122 0.3524 0 0
expic1    53305 "ALBUQUERQUE 31 1"  500.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 8.2673 0 0 0 1 0 1.2 0 6.4644 0 0.08
ggov1     53305 "ALBUQUERQUE 31 1"  500.00 "2" : #9 0.04 1 1 0.05 -0.05 8.6992 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53305 "ALBUQUERQUE 31 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    53305 "ALBUQUERQUE 31 1"  500.00 "3" : #9 mva=70.1213 3.64082 0 0 1.9002 1.8048 0.2927 0.6583 0.2025 0.157 7.5263 0.3429 0.0479 0.0648 0.2691 0.7641 0 0
esst4b    53305 "ALBUQUERQUE 31 1"  500.00 "3" : #9 0 3.8374 3.8374 0 1 -1 1 0 1 -1 0 5.4047 0 0 0.08 0 7.4451 999
ggov1     53305 "ALBUQUERQUE 31 1"  500.00 "3" : #9 0.04 1 1 0.05 -0.05 8.4579 4.1996 0 1 1 0.15 0.5 1.0527 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    53305 "ALBUQUERQUE 31 1"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "1" : #9 mva=38 5.83154 0 0 2.6289 2.3928 0.192 0.3989 0.1392 0.1066 8.3438 0.37 0.0534 0.0428 0.1025 0.4932 0 0
expic1    60635 "FOUNTAIN 3 2"  230.00 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9516 0 0 0 1 0 1.2 0 6.0697 0 0.08
ggov1     60635 "FOUNTAIN 3 2"  230.00 "1" : #9 0.04 1 1 0.05 -0.05 9.5244 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "2" : #9 mva=43.4817 8.79066 0 0 1.8705 1.7808 0.3942 0.6221 0.3309 0.2593 9.1302 0.9926 0.0579 0.0873 0.1357 0.5739 0 0
esst4b    60635 "FOUNTAIN 3 2"  230.00 "2" : #9 0 3.8763 3.8763 0 1 -1 1 0 1 -1 0 5.0274 0 0 0.08 0 8.1077 999
ggov1     60635 "FOUNTAIN 3 2"  230.00 "2" : #9 0.04 1 1 0.05 -0.05 8.1952 6.5157 0 1 1 0.15 0.0408 1.1779 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "3" : #9 mva=51.1491 8.50599 0 0 2.1847 2.0343 0.166 0.2981 0.103 0.0777 5.7926 1.4325 0.0596 0.0555 0.1322 0.5738 0 0
esst4b    60635 "FOUNTAIN 3 2"  230.00 "3" : #9 0 3.4718 3.4718 0 1 -1 1 0 1 -1 0 5.2312 0 0 0.08 0 6.8112 999
ggov1     60635 "FOUNTAIN 3 2"  230.00 "3" : #9 0.04 1 1 0.05 -0.05 4.8334 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "4" : #9 mva=55.3248 5.81992 0 0 1.7501 1.6837 0.151 0.2432 0.1242 0.0946 5.6412 0.3908 0.0664 0.0766 0.041 0.3483 0 0
esst4b    60635 "FOUNTAIN 3 2"  230.00 "4" : #9 0 3.8662 3.8662 0 1 -1 1 0 1 -1 0 5.9511 0 0 0.08 0 8.89 999
ggov1     60635 "FOUNTAIN 3 2"  230.00 "4" : #9 0.04 1 1 0.05 -0.05 9.9905 2 0 1 1 0.15 0.5 1.5 0.1942 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "5" : #9 mva=44.8674 6.45225 0 0 2.2616 2.0964 0.256 0.5538 0.2072 0.1607 6.9067 1.2241 0.0524 0.0875 0.1311 0.3777 0 0
expic1    60635 "FOUNTAIN 3 2"  230.00 "5" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.6155 0 0 0 1 0 1.2 0 5.291 0 0.08
ggov1     60635 "FOUNTAIN 3 2"  230.00 "5" : #9 0.05 1 1 0.05 -0.05 6.5097 2 0 1 1 0.15 0.2991 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60635 "FOUNTAIN 3 2"  230.00 "6" : #9 mva=50.5747 1.75712 0 0 2.3465 2.1649 0.2156 0.4601 0.1536 0.1181 4.2261 1.1248 0.0653 0.0515 0.1233 0.4386 0 0
esst4b    60635 "FOUNTAIN 3 2"  230.00 "6" : #9 0 3.0816 3.0816 0 1 -1 1 0 1 -1 0 6.3191 0 0 0.08 0 8.0833 999
ggov1     60635 "FOUNTAIN 3 2"  230.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60635 "FOUNTAIN 3 2"  230.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60662 "PUEBLO 12 6 "   13.80 "1" : #9 mva=598.494 3.20944 0 0 1.8165 1.7309 0.3274 0.723 0.2356 0.1771 4.8077 1.4327 0.05 0.0678 0.0768 0.3887 0 0
esac6a    60662 "PUEBLO 12 6 "   13.80 "1" : #9 0 433.667 13.9701 3 0.196 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 4.847 0.1274 6.4626 0.8491 0
ieeeg1    60662 "PUEBLO 12 6 "   13.80 "1" : #9 20 0.2 0 0.1 0.1 -0.1 1.0112 0 0.441 0.3122 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60662 "PUEBLO 12 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60663 "PUEBLO 12 7 "   13.80 "1" : #9 mva=593.174 3.00371 0 0 2.1607 2.0518 0.4972 0.3095 0.294 0.2225 9.3231 0.944 0.0491 0.0741 0.1865 0.608 0 0
ieeet1    60663 "PUEBLO 12 7 "   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.0924 0.35 0 3.7092 0.0982 4.9456 0.3582 0
ieeeg1    60663 "PUEBLO 12 7 "   13.80 "1" : #9 20 0.0974 0 0.2 0.1954 -0.1954 0.9739 0 0.1485 1 0 0 0 0 0.4 0.4693 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60663 "PUEBLO 12 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60664 "PUEBLO 12 8 "   22.00 "1" : #9 mva=688.099 2.07599 0 0 2.052 1.9505 0.2196 0.3818 0.1601 0.1185 6.6909 0.7714 0.0519 0.0529 0.1818 0.5985 0 0
esst4b    60664 "PUEBLO 12 8 "   22.00 "1" : #9 0 7.5451 3.7817 0 1 -1 1 0 4.6 -4.6 0 1 0 0 0.0968 0 5.7086 999
ieeeg1    60664 "PUEBLO 12 8 "   22.00 "1" : #9 20 0.0596 0 0.3 0.1 -0.1 1.0128 0 0.2534 0.2621 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60664 "PUEBLO 12 8 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "1" : #9 mva=72.5829 4.22682 0 0 1.5189 1.4971 0.2207 0.287 0.1889 0.1462 4.531 0.5489 0.0437 0.0444 0.0732 0.5232 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "1" : #9 0 3.4823 3.4823 0 1 -1 1 0 1 -1 0 6.6596 0 0 0.08 0 7.3622 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "2" : #9 mva=80.8981 2.81138 0 0 2.0875 1.9559 0.358 0.7027 0.3111 0.2436 4.9657 1.0224 0.054 0.0581 0.0805 0.3041 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "2" : #9 0 3.4295 3.4295 0 1 -1 1 0 1 -1 0 6.0973 0 0 0.08 0 6.7942 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "2" : #9 0.04 1 1 0.05 -0.05 15.4499 2 0 1 1 0.15 0.5 2.4819 0.121 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "3" : #9 mva=85.1569 1.46155 0 0 2.189 2.0378 0.2432 0.5473 0.1922 0.1488 5.839 0.8182 0.0554 0.0967 0.1098 0.5409 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "3" : #9 0 3.1542 3.1542 0 1 -1 1 0 1 -1 0 5.6229 0 0 0.08 0 8.4832 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "3" : #9 0.04 1 1 0.05 -0.05 10 0.112 0 1 1 0.15 0.5 1.0669 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "4" : #9 mva=86.8055 4.77039 0 0 2.3387 2.1586 0.3182 0.7338 0.2084 0.1617 5.9744 0.6866 0.0432 0.0949 0.0955 0.482 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "4" : #9 0 3.8159 3.8159 0 1 -1 1 0 1 -1 0 5.6593 0 0 0.08 0 8.981 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "4" : #9 0.04 1 1 0.05 -0.05 25.5081 0.6465 0 1 1 0.15 0.5 1.3921 0.1295 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "5" : #9 mva=66.871 4.61262 0 0 1.7478 1.6818 0.3255 0.4267 0.1735 0.1339 9.57 0.8734 0.0518 0.0446 0.0009 0.2015 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "5" : #9 0 3.7082 3.7082 0 1 -1 1 0 1 -1 0 6.1881 0 0 0.08 0 8.7059 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "5" : #9 0.04 1 1 0.05 -0.05 7.1912 1.7328 0 1 1 0.15 0.4228 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60670 "FORT LUPTON 2 1"  500.00 "6" : #9 mva=94.4224 1.83882 0 0 1.7891 1.7152 0.3671 0.6431 0.2458 0.1915 7.9421 0.8199 0.0639 0.0707 0.1422 0.4966 0 0
esst4b    60670 "FORT LUPTON 2 1"  500.00 "6" : #9 0 3.0236 3.0236 0 1 -1 1 0 1 -1 0 6.0039 0 0 0.08 0 6.5934 999
ggov1     60670 "FORT LUPTON 2 1"  500.00 "6" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60670 "FORT LUPTON 2 1"  500.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60677 "BOULDER 9 4 "   13.80 "1" : #9 mva=275.731 2.50944 0 0 1.6175 1.5455 0.3537 0.563 0.254 0.1914 9.6485 1.0159 0.0541 0.0591 0.1073 0.4495 0 0
esac1a    60677 "BOULDER 9 4 "   13.80 "1" : #9 0 0 0 750 0 50 -50 1.1376 0.0299 1 0.2 0.4 1 1.9007 0.2429 2.5343 2.1864 9 -9 0
ieeeg1    60677 "BOULDER 9 4 "   13.80 "1" : #9 20 0.1437 0 0.5 0.1 -0.1 1.5857 0 0.212 0.2514 0 9.1517 0.1773 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60677 "BOULDER 9 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60678 "BOULDER 9 5 "   13.80 "1" : #9 mva=71.2098 1.2424 0 0 2.3703 2.2471 0.5283 0.2698 0.2563 0.1932 6.7737 0.7067 0.0588 0.0632 0.1346 0.5042 0 0
esst4b    60678 "BOULDER 9 5 "   13.80 "1" : #9 0 53.3153 4.7372 0 1 -1 1 0 1 -1 0 1 0 0 0.1237 0 8.6441 999
ieeeg1    60678 "BOULDER 9 5 "   13.80 "1" : #9 20 0.25 0 0.1 0.1 -0.1 0.7842 0 0.2742 1 0 9.3074 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60678 "BOULDER 9 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60679 "BURLINGTON 4 1"  500.00 "1" : #9 mva=87.1261 4.83154 0 0 1.4088 1.3509 0.1358 0.2668 0.1014 0.0728 8.5255 1.3605 0.0502 0.0759 0.1168 0.4685 0 0
esst4b    60679 "BURLINGTON 4 1"  500.00 "1" : #9 0 39.2344 3.1786 0 6 -6 1 0 1 -1 0 4.2759 0 0 0.069 0 6.7052 999
ieeeg1    60679 "BURLINGTON 4 1"  500.00 "1" : #9 20 0.0515 0 0.3 0.4381 -0.4381 0.9025 0 0.1361 0.345 0 5.0045 0.2971 0 0.4 0.4129 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60679 "BURLINGTON 4 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60679 "BURLINGTON 4 1"  500.00 "2" : #9 mva=87.2273 1.68726 0 0 2.4337 2.3063 0.485 0.4409 0.346 0.2629 8.664 1.0815 0.0569 0.0777 0.1616 0.558 0 0
ieeet1    60679 "BURLINGTON 4 1"  500.00 "2" : #9 0 400 0.0547 1 -1 0 0.5 0.08 1 0 1.6528 0.0022 2.2037 0.2504 0
ieeeg1    60679 "BURLINGTON 4 1"  500.00 "2" : #9 20 0 0 0.15 0.1 -0.1 0.838 0 0.1353 0.3313 0 3.1231 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60679 "BURLINGTON 4 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60686 "PLATTEVILLE 2 5"   13.80 "1" : #9 mva=269.879 4.73795 0 0 1.7136 1.6542 0.2257 0.3146 0.1116 0.0846 4.0805 0.9859 0.0693 0.0807 0.1574 0.7141 0 0
esst4b    60686 "PLATTEVILLE 2 5"   13.80 "1" : #9 0 3.9577 3.9577 0 1 -1 1 0 1 -1 0 6.5861 0 0 0.08 0 7.9482 999
ggov1     60686 "PLATTEVILLE 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.0633 2 0 1 1 0.15 0.5 1.334 0.1651 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60686 "PLATTEVILLE 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60687 "PLATTEVILLE 2 6"   13.80 "1" : #9 mva=221.08 5.56645 0 0 2.1307 1.9908 0.3002 0.4202 0.1715 0.1323 9.7462 0.8315 0.0529 0.0908 0.106 0.5886 0 0
esst4b    60687 "PLATTEVILLE 2 6"   13.80 "1" : #9 0 3.4502 3.4502 0.01 1 -1 1 0 1 -1 0 6.4851 0 0 0.08 0 6.2444 999
ggov1     60687 "PLATTEVILLE 2 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.1496 0 1 1 0.15 0.5 1.4854 0.1498 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60687 "PLATTEVILLE 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60688 "PLATTEVILLE 2 7"   13.80 "1" : #9 mva=248.61 5.09811 0 0 2.381 2.1927 0.1639 0.2182 0.1323 0.1011 4.2026 0.9412 0.0532 0.0462 0.0508 0.2523 0 0
expic1    60688 "PLATTEVILLE 2 7"   13.80 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.5234 0 0 0 1 0 1.2 0 6.4048 0 0.08
ggov1     60688 "PLATTEVILLE 2 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.1109 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60688 "PLATTEVILLE 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60689 "PLATTEVILLE 2 8"   20.00 "1" : #9 mva=261.759 5.59052 0 0 2.3259 2.1483 0.179 0.2002 0.1051 0.0793 7.343 0.4195 0.0664 0.0823 0.2314 0.6722 0 0
esst4b    60689 "PLATTEVILLE 2 8"   20.00 "1" : #9 0 3.7316 3.7316 0.01 1 -1 1 0 1 -1 0 5.531 0 0 0.08 0 6.1397 999
ggov1     60689 "PLATTEVILLE 2 8"   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.242 0 1 1 0.15 0.5 1.7914 0.156 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60689 "PLATTEVILLE 2 8"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60690 "PLATTEVILLE 2 9"   18.00 "1" : #9 mva=152.837 6.9431 0 0 2.4236 2.2271 0.3235 0.5729 0.2321 0.1806 4.2066 1.1574 0.0621 0.082 0.0375 0.3843 0 0
esst4b    60690 "PLATTEVILLE 2 9"   18.00 "1" : #9 0 3.8124 3.8124 0 1 -1 1 0 1 -1 0 6.466 0 0 0.08 0 6.526 999
ggov1     60690 "PLATTEVILLE 2 9"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 4.5733 2 0 1 1 0.15 0.0596 1.1118 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60690 "PLATTEVILLE 2 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60691 "PLATTEVILLE 2 10"   24.00 "1" : #9 mva=163.348 5.44691 0 0 2.0195 1.901 0.1661 0.4035 0.1302 0.0994 6.6111 0.8576 0.0455 0.0956 0.0558 0.2168 0 0
esst4b    60691 "PLATTEVILLE 2 10"   24.00 "1" : #9 0 3.8888 3.8888 0.01 1 -1 1 0 1 -1 0 5.9929 0 0 0.08 0 6.6288 999
ggov1     60691 "PLATTEVILLE 2 10"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 6.3146 0 1 1 0.15 0.5 1.5 0.1156 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60691 "PLATTEVILLE 2 10"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60692 "PLATTEVILLE 2 11"   13.80 "1" : #9 mva=51.3055 2.22841 0 0 2.0516 1.927 0.2413 0.4888 0.1851 0.1432 9.2115 0.8828 0.0438 0.0726 0.0356 0.3743 0 0
esst4b    60692 "PLATTEVILLE 2 11"   13.80 "1" : #9 0 3.0427 3.0427 0 1 -1 1 0 1 -1 0 6.0465 0 0 0.08 0 7.131 999
ggov1     60692 "PLATTEVILLE 2 11"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.1503 0.1002 0 1 1 0.15 0.5 1.0681 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60692 "PLATTEVILLE 2 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60695 "ALAMOSA 2 2 "  115.00 "1" : #9 mva=27.871 5.47391 0 0 2.0434 1.9203 0.2782 0.3706 0.2263 0.176 8.3133 1.1907 0.0563 0.0418 0.0306 0.442 0 0
esst4b    60695 "ALAMOSA 2 2 "  115.00 "1" : #9 0 3.9011 3.9011 0 1 -1 1 0 1 -1 0 6.013 0 0 0.08 0 7.9544 999
ggov1     60695 "ALAMOSA 2 2 "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60695 "ALAMOSA 2 2 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60695 "ALAMOSA 2 2 "  115.00 "2" : #9 mva=36.8944 5.93947 0 0 1.9884 1.8759 0.1928 0.2684 0.1102 0.0834 8.1364 0.9802 0.0684 0.0643 0.0897 0.4974 0 0
esst4b    60695 "ALAMOSA 2 2 "  115.00 "2" : #9 0 3.3945 3.3945 0 1 -1 1 0 1 -1 0 5.9311 0 0 0.08 0 6.086 999
ggov1     60695 "ALAMOSA 2 2 "  115.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3571 1.4892 0.152 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60695 "ALAMOSA 2 2 "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60696 "LAMAR 2 1   "  115.00 "1" : #9 mva=24.3644 4.52588 0 0 1.089 1.0529 0.1068 0.3596 0.081 0.057 5.6946 0.8068 0.041667 0.0676 0.0823 0.3996 0 0
esac1a    60696 "LAMAR 2 1   "  115.00 "1" : #9 0 0 0 279.635 0.1 16.2833 -16.2833 0.8864 0.0112 1 0.2 1 1 1.5599 0.0938 2.0798 0.8439 9 -9 0
ieeeg1    60696 "LAMAR 2 1   "  115.00 "1" : #9 25 0 0 0.1 0.1 -0.1 0.9902 0 0.1661 0.2546 0 10 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60696 "LAMAR 2 1   "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60696 "LAMAR 2 1   "  115.00 "2" : #9 mva=22.2019 4.1345 0 0 2.109 2.0036 0.4701 0.5193 0.3356 0.2548 5.7289 0.6311 0.0598 0.041667 0.1162 0.4674 0 0
ieeet1    60696 "LAMAR 2 1   "  115.00 "2" : #9 0 400 0.2 1 -1 0 0.5 0.1068 0.35 0 2.0056 0.1229 2.6741 0.386 0
ieeeg1    60696 "LAMAR 2 1   "  115.00 "2" : #9 14.3523 0 0 0.15 0.1 -0.1 1.1808 0 0.4609 1 0 6.2356 0.1289 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60696 "LAMAR 2 1   "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60707 "HAYDEN 2 4  "   13.80 "1" : #9 mva=258.034 2.13494 0 0 1.7228 1.6436 0.258 0.3819 0.187 0.1393 5.3513 0.794 0.0575 0.0419 0.1183 0.4715 0 0
esac6a    60707 "HAYDEN 2 4  "   13.80 "1" : #9 0 471.062 13.1057 3 0.1541 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 10 0 0 1 3.0285 0.0089 4.038 0.0596 0
ieeeg1    60707 "HAYDEN 2 4  "   13.80 "1" : #9 20 0.1714 0 0.1 0.1 -0.1 1.1495 0 0.3824 1 0 3.3622 0.2027 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60707 "HAYDEN 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60708 "HAYDEN 2 5  "   13.80 "1" : #9 mva=303.396 4.26093 0 0 2.326 2.2059 0.2958 0.5911 0.2135 0.1599 9.4953 1.4012 0.0561 0.0747 0.1318 0.4986 0 0
esac1a    60708 "HAYDEN 2 5  "   13.80 "1" : #9 0 0 0 750 0 50 -50 1.0109 0.02 1 0.2 0.4 1 2.9081 0.1804 3.8775 1.6234 9 -9 0
ieeeg1    60708 "HAYDEN 2 5  "   13.80 "1" : #9 25 0.1886 0 0.1 0.2223 -0.2223 0.8203 0 0.2092 0.305 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60708 "HAYDEN 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60716 "AURORA 19 4 "   18.00 "1" : #9 mva=271.238 5.18332 0 0 2.2236 2.0657 0.5111 0.7523 0.3253 0.2549 4.3601 0.407 0.0697 0.0813 0.1236 0.5426 0 0
esst4b    60716 "AURORA 19 4 "   18.00 "1" : #9 0 3.1657 3.1657 0 1 -1 1 0 1 -1 0 5.2244 0 0 0.08 0 8.3324 999
ggov1     60716 "AURORA 19 4 "   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 3.4556 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60716 "AURORA 19 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60717 "AURORA 19 5 "   22.00 "1" : #9 mva=253.18 4.1545 0 0 1.934 1.8321 0.2215 0.378 0.1272 0.097 9.1729 0.5911 0.055 0.044 0.1139 0.3092 0 0
esst4b    60717 "AURORA 19 5 "   22.00 "1" : #9 0 3.2885 3.2885 0 1 -1 1 0 1 -1 0 5.1568 0 0 0.08 0 6.5116 999
ggov1     60717 "AURORA 19 5 "   22.00 "1" : #9 0.05 1 1 0.05 -0.05 2.0611 1.3986 0 1 1 0.15 0.5 1.1669 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60717 "AURORA 19 5 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60722 "LOVELAND 5 1"  115.00 "1" : #9 mva=38.2 6 0.5042 0.1183 2.5092 0 1.1755 0.7629 0.4737 0.3991 0.138 0.2711 0.7065 0 0 0
scrx      60722 "LOVELAND 5 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60722 "LOVELAND 5 1"  115.00 "1" : #9 0.05 0.8534 8.9628 0.4 0.33 0.2 1 0 1.9028 1.2 0 0.0766 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60722 "LOVELAND 5 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60727 "DENVER 55 4 "   18.00 "1" : #9 mva=412.327 2.44363 0 0 1.9131 1.821 0.164 0.2732 0.1211 0.0882 8.5111 1.1274 0.0558 0.0422 0.1936 0.6221 0 0
ieeet1    60727 "DENVER 55 4 "   18.00 "1" : #9 0.06 25 0.041667 1 -1 0 0.5 0.1057 1 0 4.4465 0.0644 5.9286 0.3203 0
ieeeg1    60727 "DENVER 55 4 "   18.00 "1" : #9 20 0 0 0.2 0.1 -0.1 0.9462 0 0.2275 0.2503 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60727 "DENVER 55 4 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60728 "DENVER 55 5 "   18.00 "1" : #9 mva=354.461 4.06608 0 0 1.8832 1.7931 0.264 0.5496 0.1912 0.1426 7.0772 1.1575 0.0461 0.0501 0.0449 0.3249 0 0
ieeet1    60728 "DENVER 55 5 "   18.00 "1" : #9 0.06 400 0.041667 1 -1 0 0.5 0.08 0.35 0 3.8621 0.586 5.1495 0.9058 0
ieeeg1    60728 "DENVER 55 5 "   18.00 "1" : #9 17.3034 0.2 0 0.2 1 -1 0.7568 0 0.204 0.2711 0 7.1644 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60728 "DENVER 55 5 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60729 "DENVER 55 6 "   18.00 "1" : #9 mva=17.505 1.36695 0 0 2.2503 2.1353 0.4433 0.4338 0.3168 0.2402 5.7047 0.574 0.0501 0.0565 0.1889 0.6126 0 0
esac1a    60729 "DENVER 55 6 "   18.00 "1" : #9 0 0 0 360.307 0.1 50 -50 0.9377 0.0254 1 0.2 0.4 1 4.6567 0.0376 6.2089 0.3383 9 -9 0
ieeeg1    60729 "DENVER 55 6 "   18.00 "1" : #9 20 0 0 0.2 0.1 -0.1 1.1205 0 0.4851 0.3192 0 4.1297 0.1477 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60729 "DENVER 55 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60730 "DENVER 55 7 "   13.80 "1" : #9 mva=11.67 1.87238 0 0 1.4581 1.3969 0.3078 0.3235 0.2219 0.1665 7.0545 1.1863 0.0528 0.0496 0.0954 0.4258 0 0
exac1     60730 "DENVER 55 7 "   13.80 "1" : #9 0 0 0 2876 0 6.143 -6.143 0.3401 0.035 1 0.2563 0.5 1 2.6414 0.0853 3.5218 0.4266 6.143 -6.143
ieeeg1    60730 "DENVER 55 7 "   13.80 "1" : #9 25 0 0 0.1 0.1 -0.1 1.2083 0 0.4951 0.2723 0 7.0178 0.4 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60730 "DENVER 55 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60730 "DENVER 55 7 "   13.80 "2" : #9 mva=13.6658 4.67907 0 0 1.5969 1.5262 0.3437 0.3593 0.247 0.1859 6.3859 1.2412 0.0479 0.0524 0.1969 0.6287 0 0
esac1a    60730 "DENVER 55 7 "   13.80 "2" : #9 0.020833 0 0 340.637 0.1 14.0012 -14.0012 1.0934 0.0105 1 0.2 0.4 1 2.5175 0.0161 3.3567 0.1452 9 -9 0
ieeeg1    60730 "DENVER 55 7 "   13.80 "2" : #9 20 0.147 0 0.3 0.1 -0.1 1.0064 0 0.3254 0.3294 0 3.5352 0.1975 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60730 "DENVER 55 7 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60731 "BRUSH 2 1   "  230.00 "1" : #9 mva=29.8678 2.38519 0 0 1.3753 1.3812 0.266 0.3293 0.1361 0.1041 9.0793 0.6094 0.0615 0.0892 0.0702 0.5129 0 0
esst4b    60731 "BRUSH 2 1   "  230.00 "1" : #9 0 3.693 3.693 0 1 -1 1 0 1 -1 0 6.671 0 0 0.08 0 7.4028 999
ggov1     60731 "BRUSH 2 1   "  230.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60731 "BRUSH 2 1   "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60731 "BRUSH 2 1   "  230.00 "2" : #9 mva=55.0665 5.12075 0 0 2.1422 2 0.1536 0.3044 0.1186 0.0902 8.1243 0.6007 0.0693 0.0619 0.048 0.2941 0 0
expic1    60731 "BRUSH 2 1   "  230.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.6591 0 0 0 1 0 1.2 0 5.0698 0 0.08
ggov1     60731 "BRUSH 2 1   "  230.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1436 1.5 0.1724 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60731 "BRUSH 2 1   "  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60732 "BRUSH 2 2   "  115.00 "1" : #9 mva=65.0786 3.91742 0 0 1.4049 1.4051 0.1828 0.2869 0.1343 0.1027 5.2977 0.5335 0.041667 0.078 0.0686 0.3065 0 0
esst4b    60732 "BRUSH 2 2   "  115.00 "1" : #9 0 3.814 3.814 0 1 -1 1 0 1 -1 0 6.6947 0 0 0.08 0 7.9943 999
ggov1     60732 "BRUSH 2 2   "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 6.9435 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60732 "BRUSH 2 2   "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60732 "BRUSH 2 2   "  115.00 "2" : #9 mva=60.247 7.32071 0 0 2.2639 2.0982 0.4024 0.6767 0.2971 0.2324 4.9112 1.4075 0.0565 0.0978 0.1626 0.5362 0 0
esst4b    60732 "BRUSH 2 2   "  115.00 "2" : #9 0 3.3008 3.3008 0 1 -1 1 0 1 -1 0 6.8482 0 0 0.08 0 7.5958 999
ggov1     60732 "BRUSH 2 2   "  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0495 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60732 "BRUSH 2 2   "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60732 "BRUSH 2 2   "  115.00 "3" : #9 mva=59.3139 4.45406 0 0 2.0695 1.9414 0.1713 0.3262 0.1442 0.1106 5.9636 1.0251 0.0518 0.0633 0.0605 0.3136 0 0
esst4b    60732 "BRUSH 2 2   "  115.00 "3" : #9 0 3.2557 3.2557 0 1 -1 1 0 1 -1 0 5.0672 0 0 0.08 0 8.5956 999
ggov1     60732 "BRUSH 2 2   "  115.00 "3" : #9 0.04 1 1 0.05 -0.05 25.781 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60732 "BRUSH 2 2   "  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60732 "BRUSH 2 2   "  115.00 "4" : #9 mva=58.8496 5.10721 0 0 1.661 1.6118 0.1833 0.2261 0.1528 0.1174 9.2136 1.4158 0.0577 0.0805 0.1974 0.7243 0 0
esst4b    60732 "BRUSH 2 2   "  115.00 "4" : #9 0 3.7747 3.7747 0.01 1 -1 1 0 1 -1 0 6.1591 0 0 0.08 0 7.413 999
ggov1     60732 "BRUSH 2 2   "  115.00 "4" : #9 0.04 1 1 0.05 -0.05 10 1.1113 0 1 1 0.15 0.5 1.4814 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60732 "BRUSH 2 2   "  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60732 "BRUSH 2 2   "  115.00 "5" : #9 mva=54.4859 6.74734 0 0 1.7783 1.7064 0.368 0.5353 0.2463 0.1919 8.003 0.8693 0.0689 0.0806 0.145 0.4201 0 0
esst4b    60732 "BRUSH 2 2   "  115.00 "5" : #9 0 3.8571 3.8571 0 1 -1 1 0 1 -1 0 5.8079 0 0 0.08 0 8.1459 999
ggov1     60732 "BRUSH 2 2   "  115.00 "5" : #9 0.04 1 1 0.05 -0.05 5.4194 2 0 1 1 0.15 0.5 2.1584 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60732 "BRUSH 2 2   "  115.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60734 "NUCLA 1     "  500.00 "1" : #9 mva=28.45 5.65149 0 0 1.7262 1.6468 0.3013 0.4505 0.2173 0.1629 7.5444 1.2105 0.0506 0.0617 0.0957 0.4264 0 0
exac1     60734 "NUCLA 1     "  500.00 "1" : #9 0 0 0 400 0 7.3185 -7.3185 0.5827 0.02 1 0.2836 0.5 1 2.7615 0.031 3.682 0.1552 7.3185 -7.3185
ieeeg1    60734 "NUCLA 1     "  500.00 "1" : #9 20 0.0973 0 0.15 0.4686 -0.4686 1.0393 0 0.4448 1 0 6.628 0 0 0.5 0.4046 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60734 "NUCLA 1     "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60735 "NUCLA 2     "  230.00 "1" : #9 mva=42.675 2.96588 0 0 1.1026 1.0655 0.1567 0.3712 0.116 0.0842 4.9757 1.2819 0.041667 0.0545 0.0358 0.3067 0 0
ieeet1    60735 "NUCLA 2     "  230.00 "1" : #9 0 25 0.041667 7 -7 0 0.5 0.0834 0.35 0 2.3588 0.1278 3.145 0.3914 0
ieeeg1    60735 "NUCLA 2     "  230.00 "1" : #9 19.5408 0.1164 0 0.3 0.3255 -0.3255 0.9295 0 0.4019 0.3429 0 10 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60735 "NUCLA 2     "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60735 "NUCLA 2     "  230.00 "2" : #9 mva=34.1128 3.90455 0 0 2.2678 2.1516 0.5331 0.463 0.3798 0.2891 8.7645 1.0667 0.0458 0.0536 0.1416 0.5181 0 0
esac1a    60735 "NUCLA 2     "  230.00 "2" : #9 0.020833 0 0 264.552 0.1 50 -50 0.8972 0.018 1 0.2 1 1 3.9709 0.3308 5.2945 2.9772 9 -9 0
ieeeg1    60735 "NUCLA 2     "  230.00 "2" : #9 15.8898 0.1928 0 0.1 0.1 -0.1 0.9694 0 0.18 0.291 0 4.4081 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60735 "NUCLA 2     "  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60735 "NUCLA 2     "  230.00 "3" : #9 mva=41.1689 3.75431 0 0 1.4387 1.3788 0.1787 0.5405 0.1314 0.0962 7.1816 0.8007 0.0498 0.0739 0.1137 0.4624 0 0
esac6a    60735 "NUCLA 2     "  230.00 "3" : #9 0 557.338 14.9992 3 0.1951 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 0 10 0.225 22.5 1 3.7116 0.0381 4.9488 0.2539 0
ieeeg1    60735 "NUCLA 2     "  230.00 "3" : #9 20 0.16 0 0.15 0.1 -0.1 0.9166 0 0.3505 0.3238 0 6.0088 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60735 "NUCLA 2     "  230.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60743 "GEORGETOWN 6"   18.00 "1" : #9 mva=8.37286 6 0.3531 0.3097 3.7505 0 0.9198 0.5961 0.4493 0.3318 0.1736 0.1838 0.4039 0 0 0
scrx      60743 "GEORGETOWN 6"   18.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     60743 "GEORGETOWN 6"   18.00 "1" : #9 0.05 0.5212 7.2413 0.04 0.4 0.1 1 0 1.7703 1.25 1 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60743 "GEORGETOWN 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60744 "GEORGETOWN 7"   18.00 "1" : #9 mva=28.2699 6 0.3687 0.3617 1.7634 0 1.2936 0.84 0.4564 0.3758 0.0935 0.2179 0.4749 0 0 0
ieeet1    60744 "GEORGETOWN 7"   18.00 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.7462 0.0814 3.6616 0.373 0
hygov     60744 "GEORGETOWN 7"   18.00 "1" : #9 0.04 0.6291 5.7342 0.4 0.4 0.167 1 0 0.5074 1.25 1 0.0728 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60744 "GEORGETOWN 7"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60746 "GEORGETOWN 9"   18.00 "1" : #9 mva=175.045 6 0.5792 0.1522 2.6171 0 1 0.6484 0.221 0.1318 0.1116 0.0829 0.3622 0 0 0
ieeet1    60746 "GEORGETOWN 9"   18.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9011 0.0814 3.8682 0.3731 0
hygov     60746 "GEORGETOWN 9"   18.00 "1" : #9 0.05 0.3607 4.5677 0.4 0.5 0.167 1 0 0.9019 1.25 1 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60746 "GEORGETOWN 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60747 "GEORGETOWN 10"   13.80 "1" : #9 mva=184.859 6 0.4518 0.1598 3.9829 0 1 0.6484 0.2022 0.1606 0.1138 0.2592 0.7394 0 0 0
ieeet1    60747 "GEORGETOWN 10"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6133 0.0819 3.4844 0.3754 0
hygov     60747 "GEORGETOWN 10"   13.80 "1" : #9 0.04 0.2322 2.2909 0.05 0.5 0.2 1 0 0.5334 1.2 1 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60747 "GEORGETOWN 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60751 "BRUSH 3 4   "   20.00 "1" : #9 mva=598.592 2.10856 0 0 2.175 2.0651 0.4372 0.4064 0.3126 0.2369 8.497 1.0379 0.0549 0.0493 0.143 0.521 0 0
exac1     60751 "BRUSH 3 4   "   20.00 "1" : #9 0 0 0 400 0 9.4985 -9.4985 1.1 0.035 1 0.2516 0.5 1 4.6969 0.0175 6.2625 0.0877 9.4985 -9.4985
ieeeg1    60751 "BRUSH 3 4   "   20.00 "1" : #9 20 0.18 0 0.3 0.2167 -0.2167 1.206 0 0.1878 0.2881 0 10 0.1694 0 0.4 0.3693 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60751 "BRUSH 3 4   "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60752 "COMMERCE CITY 3 1"  500.00 "1" : #9 mva=107.939 7.57065 0 0 2.1415 1.9994 0.2731 0.4524 0.237 0.1845 5.6509 0.4966 0.041667 0.0958 0.0821 0.424 0 0
esst4b    60752 "COMMERCE CITY 3 1"  500.00 "1" : #9 0 3.224 3.224 0 1 -1 1 0 1 -1 0 5.6118 0 0 0.08 0 6.1955 999
ggov1     60752 "COMMERCE CITY 3 1"  500.00 "1" : #9 0.04 1 1 0.05 -0.05 10 5.053 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60752 "COMMERCE CITY 3 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60752 "COMMERCE CITY 3 1"  500.00 "2" : #9 mva=87.1459 3.24706 0 0 1.8481 1.7628 0.1833 0.2627 0.1274 0.0972 8.7534 0.4903 0.0627 0.0961 0.1344 0.6567 0 0
esst4b    60752 "COMMERCE CITY 3 1"  500.00 "2" : #9 0 3.5 3.5 0 1 -1 1 0 1 -1 0 5.7671 0 0 0.08 0 6.7967 999
ggov1     60752 "COMMERCE CITY 3 1"  500.00 "2" : #9 0.04 1 1 0.05 -0.05 9.6098 2 0 1 1 0.15 0.5 1.5 0.1914 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60752 "COMMERCE CITY 3 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60763 "COLORADO SPRINGS 33 2"   13.20 "1" : #9 mva=21.171 5.53332 0 0 2.466 2.2613 0.3035 0.6205 0.2523 0.1967 4.4727 1.4099 0.0596 0.044 0.1667 0.7161 0 0
esst4b    60763 "COLORADO SPRINGS 33 2"   13.20 "1" : #9 0 3.2684 3.2684 0.01 1 -1 1 0 1 -1 0 5.6395 0 0 0.08 0 8.7155 999
ggov1     60763 "COLORADO SPRINGS 33 2"   13.20 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1119 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60763 "COLORADO SPRINGS 33 2"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60763 "COLORADO SPRINGS 33 2"   13.20 "2" : #9 mva=24.9502 2.0861 0 0 1.991 1.878 0.478 0.7017 0.3811 0.2994 4.6466 0.6044 0.0437 0.0608 0.1791 0.6327 0 0
exac2     60763 "COLORADO SPRINGS 33 2"   13.20 "2" : #9 0.01 1 1 1000 0.01 8.7961 -8.7961 1 21.7304 -21.7304 1.3 4 0 0.49 1 0.1 1.6 1 14 3.0637 0.9531 4.0849 0.9939 0
ggov1     60763 "COLORADO SPRINGS 33 2"   13.20 "2" : #9 0.04 1 1 0.05 -0.05 1.5158 7.3584 0 1 1 0.15 0.5 1.0964 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60763 "COLORADO SPRINGS 33 2"   13.20 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60764 "COLORADO SPRINGS 33 3"   22.00 "1" : #9 mva=19.87 6.16276 0 0 1.8875 1.7945 0.2634 0.317 0.1947 0.1508 7.4731 0.5302 0.0684 0.048 0.2096 0.6936 0 0
esst4b    60764 "COLORADO SPRINGS 33 3"   22.00 "1" : #9 0 3.1979 3.1979 0.01 1 -1 1 0 1 -1 0 5.3111 0 0 0.08 0 7.0814 999
ggov1     60764 "COLORADO SPRINGS 33 3"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60764 "COLORADO SPRINGS 33 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60765 "MONTROSE 3 1"  115.00 "1" : #9 mva=12.7118 6 0.1872 0.3136 2.9161 0 0.8599 0.557 0.2941 0.2336 0.0961 0.0962 0.2954 0 0 0
scrx      60765 "MONTROSE 3 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60765 "MONTROSE 3 1"  115.00 "1" : #9 0.05 0.6685 8.9807 0.05 0.4 0.07 1 0 0.3829 1.2 1 0.0777 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60765 "MONTROSE 3 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60765 "MONTROSE 3 1"  115.00 "2" : #9 mva=28.6762 6 0.3837 0.3372 1.6646 0 1.251 0.8122 0.345 0.2939 0.2483 0.1649 0.4686 0 0 0
scrx      60765 "MONTROSE 3 1"  115.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60765 "MONTROSE 3 1"  115.00 "2" : #9 0.07 0.3548 3.0886 0.4 0.5 0.2 1 0 1.3023 1.2 0.5 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60765 "MONTROSE 3 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60766 "LIMON 4 1   "  500.00 "1" : #9 mva=78.12 2.67987 0 0 1.687 1.6327 0.2036 0.2377 0.1118 0.0847 5.052 1.1706 0.0619 0.0861 0.1577 0.5026 0 0
esst4b    60766 "LIMON 4 1   "  500.00 "1" : #9 0 3.4877 3.4877 0 1 -1 1 0 1 -1 0 5.3994 0 0 0.08 0 7.3263 999
ggov1     60766 "LIMON 4 1   "  500.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60766 "LIMON 4 1   "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60766 "LIMON 4 1   "  500.00 "2" : #9 mva=104.441 6.69197 0 0 1.9933 1.8799 0.2348 0.374 0.1783 0.1377 5.0138 1.1337 0.0596 0.0531 0.1273 0.5703 0 0
exac2     60766 "LIMON 4 1   "  500.00 "2" : #9 0 1 1 400 0.041667 9.1525 -9.1525 1 21.5669 -21.5669 0.55 4 0 0.49 1 0 0 1 14 3.7046 1.0757 4.9395 1.1204 0
ggov1     60766 "LIMON 4 1   "  500.00 "2" : #9 0.04 1 1 0.05 -0.05 1.1884 2 0 1 1 0.15 0.5 1.5 0.1469 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60766 "LIMON 4 1   "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "1" : #9 mva=22.2792 7.23655 0 0 1.6074 1.5685 0.1964 0.212 0.1567 0.1205 6.2519 1.1007 0.0574 0.0494 0.0294 0.3599 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "1" : #9 0 3.952 3.952 0 1 -1 1 0 1 -1 0 5.1561 0 0 0.08 0 6.3402 999
ggov1     60773 "ARVADA 9 1  "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2959 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "2" : #9 mva=21.085 3.72964 0 0 1.9876 1.8753 0.205 0.5294 0.1339 0.1023 6.0179 0.5975 0.0439 0.0886 0.1605 0.5672 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "2" : #9 0 3.7543 3.7543 0 1 -1 1 0 1 -1 0 5.6996 0 0 0.08 0 7.3163 999
ggov1     60773 "ARVADA 9 1  "  115.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.12 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "3" : #9 mva=21.4799 7.14432 0 0 1.6963 1.6402 0.1695 0.4336 0.114 0.0865 4.2285 0.5119 0.0441 0.0948 0.0532 0.5079 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "3" : #9 0 3.0914 3.0914 0 1 -1 1 0 1 -1 0 5.5856 0 0 0.08 0 7.5324 999
ggov1     60773 "ARVADA 9 1  "  115.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "4" : #9 mva=26.2399 7.895 0 0 1.3792 1.3843 0.3187 0.4793 0.2037 0.158 5.2169 1.135 0.0433 0.0852 0.1761 0.5527 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "4" : #9 0 3.043 3.043 0 1 -1 1 0 1 -1 0 5.1732 0 0 0.08 0 6.039 999
ggov1     60773 "ARVADA 9 1  "  115.00 "4" : #9 0.04 1 1 0.05 -0.05 10 0.9191 0 1 1 0.15 0.5 1.1729 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "5" : #9 mva=23.884 6.78789 0 0 1.8298 1.748 0.1866 0.2054 0.104 0.0785 8.3364 1.2966 0.0412 0.0916 0.138 0.5799 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "5" : #9 0 3.9978 3.9978 0.01 1 -1 1 0 1 -1 0 6.9446 0 0 0.08 0 7.255 999
ggov1     60773 "ARVADA 9 1  "  115.00 "5" : #9 0.04 1 1 0.05 -0.05 10 0.6736 0 1 1 0.15 0.5 1.4778 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60773 "ARVADA 9 1  "  115.00 "6" : #9 mva=19.4557 3.66521 0 0 2.2997 2.1271 0.4076 0.5797 0.2809 0.2195 4.3302 0.6185 0.0547 0.0924 0.1601 0.6969 0 0
esst4b    60773 "ARVADA 9 1  "  115.00 "6" : #9 0 3.6031 3.6031 0.01 1 -1 1 0 1 -1 0 6.2189 0 0 0.08 0 8.1394 999
ggov1     60773 "ARVADA 9 1  "  115.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.0768 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60773 "ARVADA 9 1  "  115.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60775 "FOUNTAIN 4 2"   13.80 "1" : #9 mva=282.594 2.77491 0 0 1.6794 1.6032 0.229 0.5502 0.1666 0.1235 8.3805 1.3524 0.0549 0.0687 0.0268 0.2886 0 0
esac1a    60775 "FOUNTAIN 4 2"   13.80 "1" : #9 0 0 0 750 0 50 -50 0.9451 0.0114 1 0.2 1 1 4.6489 0.2318 6.1986 2.0858 9 -9 0
ieeeg1    60775 "FOUNTAIN 4 2"   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 0.8558 0 0.2622 0.2675 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60775 "FOUNTAIN 4 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60776 "FOUNTAIN 4 3"   18.00 "1" : #9 mva=56.7 1.19101 0 0 1.5617 1.4935 0.2322 0.5981 0.1689 0.1253 7.7556 1.4895 0.0495 0.0466 0.027 0.2891 0 0
esst4b    60776 "FOUNTAIN 4 3"   18.00 "1" : #9 0 0.3092 5.3374 0 6 -6 1 0 1 -1 0 1 0 0 0.0842 0 7.6059 999
ieeeg1    60776 "FOUNTAIN 4 3"   18.00 "1" : #9 15.745 0 0 0.5 0.2036 -0.2036 0.8296 0 0.1683 0.3458 0 7.9686 0.3017 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60776 "FOUNTAIN 4 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60776 "FOUNTAIN 4 3"   18.00 "2" : #9 mva=38.4903 1.64489 0 0 1.4831 1.4202 0.2042 0.3757 0.1493 0.11 6.8305 1.01 0.0454 0.0732 0.1723 0.5796 0 0
esst4b    60776 "FOUNTAIN 4 3"   18.00 "2" : #9 0 42.5256 6.852 0 6 -6 1 0 1 -1 0 1 0 0 0.0973 0 7.945 999
ieeeg1    60776 "FOUNTAIN 4 3"   18.00 "2" : #9 20 0.0533 0 0.1 0.2259 -0.2259 0.8111 0 0.3349 1 0 6.5141 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60776 "FOUNTAIN 4 3"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60783 "LYONS 3 1   "  230.00 "1" : #9 mva=54.9782 6 0.2228 0.2873 2.2682 0 0.9045 0.5861 0.3792 0.2213 0.1655 0.2086 0.4987 0 0 0
scrx      60783 "LYONS 3 1   "  230.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60783 "LYONS 3 1   "  230.00 "1" : #9 0.07 0.7748 5.8153 0.05 0.33 0.07 1 0 1.9087 1.25 1 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60783 "LYONS 3 1   "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60784 "LYONS 3 2   "  115.00 "1" : #9 mva=11.383 6 0.3612 0.0999 3.927 0 1.2127 0.7872 0.47 0.2731 0.0857 0.244 0.708 0 0 0
scrx      60784 "LYONS 3 2   "  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60784 "LYONS 3 2   "  115.00 "1" : #9 0.04 0.8906 5.9438 0.4 0.5 0.167 1 0 1.232 1.25 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60784 "LYONS 3 2   "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60784 "LYONS 3 2   "  115.00 "2" : #9 mva=52.3 6 0.2496 0.0449 2.4083 0 1.1149 0.7234 0.486 0.2983 0.2456 0.2738 0.8719 0 0 0
scrx      60784 "LYONS 3 2   "  115.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60784 "LYONS 3 2   "  115.00 "2" : #9 0.07 0.6934 5.8001 0.041667 0.5 0.07 1 0 1.1563 1.25 0.2 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60784 "LYONS 3 2   "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60788 "PUEBLO 13 4 "   20.00 "1" : #9 mva=40.2734 3.65837 0 0 2.5797 2.353 0.2958 0.4276 0.2192 0.1703 9.2964 0.8174 0.046 0.0569 0.0148 0.2874 0 0
esst4b    60788 "PUEBLO 13 4 "   20.00 "1" : #9 0 3.3844 3.3844 0 1 -1 1 0 1 -1 0 6.1775 0 0 0.08 0 7.9285 999
ggov1     60788 "PUEBLO 13 4 "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 0.4477 0 1 1 0.15 0.5 1.1967 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60788 "PUEBLO 13 4 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60789 "PUEBLO 13 5 "   20.00 "1" : #9 mva=39.0941 4.14041 0 0 1.5414 1.5153 0.2223 0.4187 0.136 0.104 6.6432 1.4298 0.0622 0.0611 0.0627 0.3188 0 0
esst4b    60789 "PUEBLO 13 5 "   20.00 "1" : #9 0 3.9839 3.9839 0 1 -1 1 0 1 -1 0 5.4359 0 0 0.08 0 8.4619 999
ggov1     60789 "PUEBLO 13 5 "   20.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.222 0 1 1 0.15 0.175 1.2076 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60789 "PUEBLO 13 5 "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60791 "PUEBLO 13 7 "   13.80 "1" : #9 mva=120.782 2.39201 0 0 1.8867 1.7939 0.4596 0.6756 0.3874 0.3044 9.8884 0.8336 0.059 0.0939 0.0335 0.3007 0 0
esst4b    60791 "PUEBLO 13 7 "   13.80 "1" : #9 0 3.1101 3.1101 0 1 -1 1 0 1 -1 0 6.1546 0 0 0.08 0 6.109 999
ggov1     60791 "PUEBLO 13 7 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.8183 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60791 "PUEBLO 13 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60792 "PUEBLO 13 8 "   13.80 "1" : #9 mva=124.312 1.60859 0 0 2.3962 2.205 0.1779 0.4506 0.1242 0.0946 4.4966 1.0061 0.0527 0.0943 0.0756 0.2259 0 0
exac2     60792 "PUEBLO 13 8 "   13.80 "1" : #9 0 1 1 1000 0.041667 100 -100 1 25.6145 -25.6145 1.3 4 0 0.49 1 0 0 1 14 3.1167 1.0396 4.1555 1.0831 0
ggov1     60792 "PUEBLO 13 8 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1182 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60792 "PUEBLO 13 8 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60793 "PUEBLO 13 9 "   13.80 "1" : #9 mva=45.98 2.9751 0 0 1.6434 1.5975 0.2016 0.2253 0.1349 0.1031 9.3634 1.2384 0.0459 0.081 0.0596 0.2129 0 0
exac2     60793 "PUEBLO 13 9 "   13.80 "1" : #9 0.01 1 1 1000 0.01 8.3378 -8.3378 1 27.5348 -27.5348 0.55 4 0 0.0126 1 0 0 1 14 4.9628 0.9385 3.7221 0.9788 0
ggov1     60793 "PUEBLO 13 9 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 11.5768 2 0 1 1 0.15 0.4784 1.2734 0.1247 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60793 "PUEBLO 13 9 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60794 "PUEBLO 13 10"   24.00 "1" : #9 mva=33.33 8.60952 0 0 1.4175 1.4153 0.2066 0.3228 0.1285 0.098 8.1716 0.6439 0.054 0.0726 0.1138 0.2911 0 0
esst4b    60794 "PUEBLO 13 10"   24.00 "1" : #9 0 3.8781 3.8781 0 1 -1 1 0 1 -1 0 6.66 0 0 0.08 0 7.5017 999
ggov1     60794 "PUEBLO 13 10"   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60794 "PUEBLO 13 10"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60794 "PUEBLO 13 10"   24.00 "2" : #9 mva=33.33 2.78868 0 0 2.0822 1.9517 0.1963 0.2146 0.1571 0.1209 5.1583 1.2362 0.0556 0.0422 0.1276 0.6147 0 0
esst4b    60794 "PUEBLO 13 10"   24.00 "2" : #9 0 3.298 3.298 0 1 -1 1 0 1 -1 0 5.4634 0 0 0.08 0 6.2532 999
ggov1     60794 "PUEBLO 13 10"   24.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60794 "PUEBLO 13 10"   24.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60795 "PUEBLO 13 11"   18.00 "1" : #9 mva=37.3303 5.39464 0 0 2.045 1.9216 0.2397 0.2793 0.1916 0.1483 8.4077 1.3812 0.0524 0.0737 0.212 0.6836 0 0
esst4b    60795 "PUEBLO 13 11"   18.00 "1" : #9 0 3.3848 3.3848 0 1 -1 1 0 1 -1 0 5.3744 0 0 0.08 0 6.3609 999
ggov1     60795 "PUEBLO 13 11"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 7.2609 2 0 1 1 0.15 0.3485 1.5 0.1826 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60795 "PUEBLO 13 11"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60798 "KREMMLING 2 2"   13.80 "1" : #9 mva=14.1232 6 0.4622 0.1544 2.4508 0 0.7488 0.4845 0.299 0.2002 0.1823 0.1822 0.5037 0 0 0
esdc2a    60798 "KREMMLING 2 2"   13.80 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 7.21 -7.21 0.2 1 0 1 0 1.33 0.1998 1.7733 0.7992 0.7992 0
hygov     60798 "KREMMLING 2 2"   13.80 "1" : #9 0.07 0.9883 3.1523 0.2 0.33 0.167 1 0 0.6329 1.2 0.2 0.0765 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60798 "KREMMLING 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60798 "KREMMLING 2 2"   13.80 "2" : #9 mva=13.2755 6 0.5708 0.5084 3.3365 0 1.1806 0.7662 0.4437 0.2935 0.1165 0.084 0.2958 0 0 0
ieeet1    60798 "KREMMLING 2 2"   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.9279 0.083 3.9039 0.3804 0
hygov     60798 "KREMMLING 2 2"   13.80 "2" : #9 0.05 0.911 4.47 0.05 0.4 0.167 1 0 0.3987 1.2 0 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60798 "KREMMLING 2 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60799 "KREMMLING 2 3"   13.80 "1" : #9 mva=7.2 6 0.4888 0.1732 1.9362 0 1.2219 0.7932 0.3153 0.2996 0.172 0.0512 0.3091 0 0 0
scrx      60799 "KREMMLING 2 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60799 "KREMMLING 2 3"   13.80 "1" : #9 0.07 0.3966 3.7448 0.4 0.4 0.07 1 0 1.0861 1.2 0 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60799 "KREMMLING 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60799 "KREMMLING 2 3"   13.80 "2" : #9 mva=7.65056 6 0.0593 0.0523 2.7069 0 0.663 0.4285 0.2717 0.2273 0.1015 0.2535 0.5328 0 0 0
scrx      60799 "KREMMLING 2 3"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60799 "KREMMLING 2 3"   13.80 "2" : #9 0.07 0.7112 3.3423 0.041667 0.4 0.167 1 0 1.5561 1.2 1 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60799 "KREMMLING 2 3"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60807 "MONTROSE 4 4"   13.80 "1" : #9 mva=103.023 6 0.1056 0.4768 2.6367 0 1 0.6484 0.4016 0.3746 0.0872 0.1396 0.404 0 0 0
ieeet1    60807 "MONTROSE 4 4"   13.80 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8789 0.0842 3.8386 0.3859 0
hygov     60807 "MONTROSE 4 4"   13.80 "1" : #9 0.04 0.4159 5.5037 0.041667 0.5 0.167 1 0 0.9701 1.25 0.5 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60807 "MONTROSE 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60808 "MONTROSE 4 5"   13.80 "1" : #9 mva=113.056 6 0.5836 0.2356 2.4308 0 1 0.6484 0.2708 0.2339 0.1859 0.2426 0.5828 0 0 0
ieeet1    60808 "MONTROSE 4 5"   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.8489 0.0894 3.7986 0.4097 0
hygov     60808 "MONTROSE 4 5"   13.80 "1" : #9 0.05 0.7964 5.7644 0.04 0.4 0.167 1 0 0.3552 1.25 0.2 0.0716 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60808 "MONTROSE 4 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60809 "MONTROSE 4 6"   13.80 "1" : #9 mva=11.6031 6 0.161 0.1669 3.2979 0 0.7967 0.5158 0.3864 0.3526 0.1934 0.2333 0.7952 0 0 0
esdc2a    60809 "MONTROSE 4 6"   13.80 "1" : #9 0.020833 50 0.041667 0.1 0.75 7.21 -7.21 0.2 3.5 0 1 0 1.33 0.1771 1.7733 0.7084 0.7085 0
hygov     60809 "MONTROSE 4 6"   13.80 "1" : #9 0.04 0.2356 8.8479 0.2 0.4 0.07 1 0 0.3176 1.25 0 0.0754 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60809 "MONTROSE 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60810 "DENVER 56 1 "  115.00 "1" : #9 mva=83.4557 8.04173 0 0 1.9473 1.8428 0.2231 0.3424 0.1107 0.0838 5.9453 0.3503 0.0698 0.0623 0.1193 0.5332 0 0
esst4b    60810 "DENVER 56 1 "  115.00 "1" : #9 0 3.0091 3.0091 0 1 -1 1 0 1 -1 0 6.4767 0 0 0.08 0 7.9873 999
ggov1     60810 "DENVER 56 1 "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 2.6692 1.3703 0 1 1 0.15 0.3018 1.5 0.1538 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60810 "DENVER 56 1 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60811 "MONTROSE 5 1"  115.00 "1" : #9 mva=48.5833 6 0.4664 0.4436 2.8792 0 0.8901 0.5767 0.2403 0.2014 0.0991 0.0588 0.375 0 0 0
scrx      60811 "MONTROSE 5 1"  115.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60811 "MONTROSE 5 1"  115.00 "1" : #9 0.07 0.3252 3.0283 0.4 0.33 0.1 1 0 1.6305 1.2 0 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60811 "MONTROSE 5 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60811 "MONTROSE 5 1"  115.00 "2" : #9 mva=50.297 6 0.3521 0.1824 3.3001 0 0.9012 0.584 0.2838 0.1999 0.1241 0.2944 0.6342 0 0 0
ieeet1    60811 "MONTROSE 5 1"  115.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.897 0.0807 3.8626 0.37 0
hygov     60811 "MONTROSE 5 1"  115.00 "2" : #9 0.04 0.9083 9.5715 0.05 0.33 0.167 1 0 1.0009 1.2 0 0.0795 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60811 "MONTROSE 5 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60814 "BRUSH 4 2   "   13.80 "1" : #9 mva=174.952 6.67949 0 0 2.44 2.2403 0.1753 0.2441 0.1263 0.0963 6.465 1.3331 0.0414 0.0715 0.0621 0.4252 0 0
esst4b    60814 "BRUSH 4 2   "   13.80 "1" : #9 0 3.6154 3.6154 0.01 1 -1 1 0 1 -1 0 6.017 0 0 0.08 0 8.6941 999
ggov1     60814 "BRUSH 4 2   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.252 2.418 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60814 "BRUSH 4 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60815 "BRUSH 4 3   "   13.80 "1" : #9 mva=199.627 3.54658 0 0 1.859 1.7715 0.221 0.2778 0.1621 0.1248 5.307 0.5897 0.04 0.0563 0.1461 0.6964 0 0
expic1    60815 "BRUSH 4 3   "   13.80 "1" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.2069 0 0 0 1 0 1.2 0 5.3596 0 0.08
ggov1     60815 "BRUSH 4 3   "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1056 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60815 "BRUSH 4 3   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60825 "BOULDER 10 1"  115.00 "1" : #9 mva=14.4922 9.02486 0 0 1.9826 1.8713 0.2403 0.462 0.2088 0.1621 7.8649 1.3949 0.0547 0.043 0.1133 0.4779 0 0
esst4b    60825 "BOULDER 10 1"  115.00 "1" : #9 0 3.2511 3.2511 0.01 1 -1 1 0 1 -1 0 5.5623 0 0 0.08 0 7.9276 999
ggov1     60825 "BOULDER 10 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 5.7584 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60825 "BOULDER 10 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60825 "BOULDER 10 1"  115.00 "2" : #9 mva=11.2114 2.94442 0 0 1.5301 1.5062 0.1954 0.2134 0.16 0.1232 9.099 1.2351 0.0636 0.0841 0.1007 0.3439 0 0
esst4b    60825 "BOULDER 10 1"  115.00 "2" : #9 0 3.3922 3.3922 0 1 -1 1 0 1 -1 0 6.1301 0 0 0.08 0 6.1016 999
ggov1     60825 "BOULDER 10 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3073 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60825 "BOULDER 10 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60825 "BOULDER 10 1"  115.00 "3" : #9 mva=11.3292 3.66299 0 0 2.2482 2.0855 0.244 0.4862 0.1177 0.0894 6.5753 0.7369 0.0539 0.042 0.0829 0.5448 0 0
exac2     60825 "BOULDER 10 1"  115.00 "3" : #9 0.041667 1 1 1000 0.041667 100 -100 1 21.5114 -21.5114 1.3 4 0 0.49 1 0.1 0.8 1 10 3.5624 1.0867 4.7499 1.1318 0
ggov1     60825 "BOULDER 10 1"  115.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.1952 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60825 "BOULDER 10 1"  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60825 "BOULDER 10 1"  115.00 "4" : #9 mva=93.1122 5.44807 0 0 2.1458 2.003 0.4447 0.7037 0.3421 0.2683 5.3913 0.9414 0.0448 0.0676 0.0871 0.5047 0 0
esst4b    60825 "BOULDER 10 1"  115.00 "4" : #9 0 3.0419 3.0419 0.01 1 -1 1 0 1 -1 0 5.4781 0 0 0.08 0 7.5004 999
ggov1     60825 "BOULDER 10 1"  115.00 "4" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.3313 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60825 "BOULDER 10 1"  115.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60825 "BOULDER 10 1"  115.00 "5" : #9 mva=94.1869 5.12071 0 0 2.2219 2.0644 0.3361 0.549 0.2788 0.2178 9.5851 0.5522 0.0606 0.0616 0.1922 0.5325 0 0
esst4b    60825 "BOULDER 10 1"  115.00 "5" : #9 0 3.6528 3.6528 0 1 -1 1 0 1 -1 0 6.6941 0 0 0.08 0 8.5924 999
ggov1     60825 "BOULDER 10 1"  115.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60825 "BOULDER 10 1"  115.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60827 "LEADVILLE 2 1"  500.00 "1" : #9 mva=117.65 6 0.1907 0.4645 2.299 0 1 0.6484 0.4134 0.3799 0.1331 0.2085 0.6816 0 0 0
esdc1a    60827 "LEADVILLE 2 1"  500.00 "1" : #9 0 40 0.02 0 0 10 -10 0 0.9 0.0369 1 0 2.4264 0.1247 3.2352 0.3741 0 1
hygov     60827 "LEADVILLE 2 1"  500.00 "1" : #9 0.05 0.5682 6.7706 0.05 0.4 0.07 1 0 1.9614 1.2 1 0.0745 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60827 "LEADVILLE 2 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60827 "LEADVILLE 2 1"  500.00 "2" : #9 mva=130.216 6 0.4233 0.0566 2.7963 0 1 0.6484 0.4314 0.3968 0.126 0.2675 0.8805 0 0 0
scrx      60827 "LEADVILLE 2 1"  500.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60827 "LEADVILLE 2 1"  500.00 "2" : #9 0.04 0.408 8.5446 0.041667 0.4 0.1 1 0 1.9578 1.25 0.5 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60827 "LEADVILLE 2 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60833 "KEENESBURG 2 4"   13.80 "1" : #9 mva=294.767 4.92072 0 0 1.7112 1.6522 0.2609 0.3248 0.1974 0.153 4.7688 0.6268 0.0556 0.0772 0.0948 0.3012 0 0
esst4b    60833 "KEENESBURG 2 4"   13.80 "1" : #9 0 3.7374 3.7374 0 1 -1 1 0 1 -1 0 5.4533 0 0 0.08 0 8.5212 999
ggov1     60833 "KEENESBURG 2 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 6.7898 2 0 1 1 0.15 0.3735 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60833 "KEENESBURG 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60834 "KEENESBURG 2 5"   13.20 "1" : #9 mva=296.395 4.93215 0 0 1.6908 1.6358 0.2648 0.3754 0.1107 0.0839 6.3068 1.1007 0.06 0.0536 0.0087 0.2452 0 0
esst4b    60834 "KEENESBURG 2 5"   13.20 "1" : #9 0 3.5386 3.5386 0 1 -1 1 0 1 -1 0 5.4041 0 0 0.08 0 7.7522 999
ggov1     60834 "KEENESBURG 2 5"   13.20 "1" : #9 0.05 1 1 0.05 -0.05 10 7.5608 0 1 1 0.15 0.5 1.7825 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60834 "KEENESBURG 2 5"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60835 "KEENESBURG 2 6"   13.80 "1" : #9 mva=266.311 4.81934 0 0 2.0809 1.9506 0.3485 0.5604 0.2929 0.229 6.7159 0.5527 0.0581 0.0652 0.0796 0.2951 0 0
esst4b    60835 "KEENESBURG 2 6"   13.80 "1" : #9 0 3.8057 3.8057 0 1 -1 1 0 1 -1 0 6.8326 0 0 0.08 0 7.7546 999
ggov1     60835 "KEENESBURG 2 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.0987 4.6164 0 1 1 0.15 0.5 1.123 0.1942 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60835 "KEENESBURG 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60839 "DENVER 57 4 "   13.80 "1" : #9 mva=82.1201 2.87281 0 0 1.4835 1.4686 0.3482 0.4608 0.2351 0.183 5.3703 0.389 0.0483 0.0597 0.0614 0.2052 0 0
esst4b    60839 "DENVER 57 4 "   13.80 "1" : #9 0 3.2202 3.2202 0.01 1 -1 1 0 1 -1 0 6.6195 0 0 0.08 0 6.4163 999
ggov1     60839 "DENVER 57 4 "   13.80 "1" : #9 0.05 1 1 0.05 -0.05 1.8964 2 0 1 1 0.15 0.3028 1.5 0.1693 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60839 "DENVER 57 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60840 "DENVER 57 5 "   22.00 "1" : #9 mva=83.385 4.20199 0 0 1.4485 1.4403 0.1656 0.2202 0.122 0.0929 5.0262 0.3034 0.0699 0.0595 0.1169 0.5444 0 0
esst4b    60840 "DENVER 57 5 "   22.00 "1" : #9 0 3.0682 3.0682 0 1 -1 1 0 1 -1 0 5.2002 0 0 0.08 0 8.3067 999
ggov1     60840 "DENVER 57 5 "   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1889 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60840 "DENVER 57 5 "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60841 "DENVER 57 6 "   13.20 "1" : #9 mva=73.0056 7.20632 0 0 2.529 2.3121 0.1606 0.3956 0.1303 0.0995 8.4387 0.6738 0.0459 0.0614 0.1804 0.7471 0 0
exac2     60841 "DENVER 57 6 "   13.20 "1" : #9 0 1 1 1000 0.041667 7.3458 -7.3458 1 22.9148 -22.914801 0.55 4 0 0.49 1 0 0 1 10 3.0801 1.0256 4.1068 1.0687 0
ggov1     60841 "DENVER 57 6 "   13.20 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60841 "DENVER 57 6 "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60844 "FORT LUPTON 3 1"  115.00 "1" : #9 mva=62.5782 1.15783 0 0 2.2387 2.0779 0.3044 0.5918 0.2235 0.1737 4.5052 1.1819 0.041667 0.066 0.1182 0.2973 0 0
expic1    60844 "FORT LUPTON 3 1"  115.00 "1" : #9 0 3 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.79 0 0 0 1 0 1.2 0 6.5678 0 0.08
ggov1     60844 "FORT LUPTON 3 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 7.2857 5.1316 0 1 1 0.15 0.5 1.312 0.2 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60844 "FORT LUPTON 3 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60844 "FORT LUPTON 3 1"  115.00 "2" : #9 mva=56.3313 5.09581 0 0 2.4637 2.2595 0.2458 0.4064 0.1799 0.139 6.92 1.111 0.0659 0.05 0.051 0.2744 0 0
esst4b    60844 "FORT LUPTON 3 1"  115.00 "2" : #9 0 3.3461 3.3461 0 1 -1 1 0 1 -1 0 5.0656 0 0 0.08 0 8.2627 999
ggov1     60844 "FORT LUPTON 3 1"  115.00 "2" : #9 0.04 1 1 0.05 -0.05 8.4325 0.3189 0 1 1 0.15 0.0467 1.5 0.19 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60844 "FORT LUPTON 3 1"  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60847 "RIFLE 2 1   "  500.00 "1" : #9 mva=24.0121 2.87296 0 0 1.6191 1.5779 0.2313 0.3113 0.142 0.1087 5.2519 0.7259 0.0559 0.0831 0.0597 0.5462 0 0
esst4b    60847 "RIFLE 2 1   "  500.00 "1" : #9 0 3.0208 3.0208 0.01 1 -1 1 0 1 -1 0 5.7005 0 0 0.08 0 8.7122 999
ggov1     60847 "RIFLE 2 1   "  500.00 "1" : #9 0.05 1 1 0.05 -0.05 3.0152 2 0 1 1 0.15 0.5 1.5 0.1777 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60847 "RIFLE 2 1   "  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60847 "RIFLE 2 1   "  500.00 "2" : #9 mva=21 9.23359 0 0 2.3314 2.1527 0.3266 0.7513 0.2509 0.1956 7.8025 0.8024 0.0454 0.0888 0.1267 0.3432 0 0
esst4b    60847 "RIFLE 2 1   "  500.00 "2" : #9 0 3.7379 3.7379 0.01 1 -1 1 0 1 -1 0 5.956 0 0 0.08 0 6.0358 999
ggov1     60847 "RIFLE 2 1   "  500.00 "2" : #9 0.04 1 1 0.05 -0.05 2.4391 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60847 "RIFLE 2 1   "  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60847 "RIFLE 2 1   "  500.00 "3" : #9 mva=28.9551 8.7824 0 0 2.0699 1.9417 0.1978 0.41 0.1691 0.1304 9.8968 0.7397 0.0636 0.0941 0.1092 0.3137 0 0
esst4b    60847 "RIFLE 2 1   "  500.00 "3" : #9 0 3.518 3.518 0 1 -1 1 0 1 -1 0 5.9255 0 0 0.08 0 6.3413 999
ggov1     60847 "RIFLE 2 1   "  500.00 "3" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60847 "RIFLE 2 1   "  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60848 "RIFLE 2 2   "  230.00 "1" : #9 mva=31.3839 1.08361 0 0 1.9992 1.8847 0.1762 0.4902 0.1268 0.0967 8.4942 1.1718 0.0438 0.0914 0.1235 0.6728 0 0
esst4b    60848 "RIFLE 2 2   "  230.00 "1" : #9 0 3.3498 3.3498 0 1 -1 1 0 1 -1 0 5.7316 0 0 0.08 0 7.417 999
ggov1     60848 "RIFLE 2 2   "  230.00 "1" : #9 0.04 1 1 0.05 -0.05 7.5815 0.8142 0 1 1 0.15 0.5 1.5 0.1754 0.1 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60848 "RIFLE 2 2   "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60848 "RIFLE 2 2   "  230.00 "2" : #9 mva=29.971 5.39614 0 0 1.8758 1.7851 0.2469 0.5242 0.1226 0.0933 7.6696 1.1432 0.0661 0.0455 0.095 0.5138 0 0
esst4b    60848 "RIFLE 2 2   "  230.00 "2" : #9 0 3.2313 3.2313 0 1 -1 1 0 1 -1 0 6.0716 0 0 0.08 0 7.0227 999
ggov1     60848 "RIFLE 2 2   "  230.00 "2" : #9 0.04 1 1 0.05 -0.05 10 0.8189 0 1 1 0.15 0.0216 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60848 "RIFLE 2 2   "  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60850 "ARVADA 10 1 "  230.00 "1" : #9 mva=19.6734 1.6303 0 0 1.4063 1.4063 0.1749 0.2555 0.105 0.0793 5.509 0.5151 0.0632 0.092 0.1801 0.7358 0 0
esst4b    60850 "ARVADA 10 1 "  230.00 "1" : #9 0 3.4717 3.4717 0 1 -1 1 0 1 -1 0 5.1166 0 0 0.08 0 7.9818 999
ggov1     60850 "ARVADA 10 1 "  230.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.314 0.1801 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60850 "ARVADA 10 1 "  230.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60850 "ARVADA 10 1 "  230.00 "2" : #9 mva=26.22 3.4855 0 0 2.2171 2.0605 0.4993 0.7126 0.3569 0.2801 4.2372 0.3622 0.0553 0.071 0.0168 0.3119 0 0
esst4b    60850 "ARVADA 10 1 "  230.00 "2" : #9 0 3.6726 3.6726 0 1 -1 1 0 1 -1 0 6.859 0 0 0.08 0 6.3074 999
ggov1     60850 "ARVADA 10 1 "  230.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1373 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60850 "ARVADA 10 1 "  230.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60850 "ARVADA 10 1 "  230.00 "3" : #9 mva=25.6458 6.0744 0 0 2.1862 2.0355 0.211 0.2509 0.1222 0.093 9.3839 0.3957 0.0403 0.0567 0.1921 0.5293 0 0
expic1    60850 "ARVADA 10 1 "  230.00 "3" : #9 0 3 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.4654 0 0 0 1 0 1.2 0 5.1544 0 0.08
ggov1     60850 "ARVADA 10 1 "  230.00 "3" : #9 0.04 1 1 0.05 -0.05 7.4361 1.5871 0 1 1 0.15 0.1386 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60850 "ARVADA 10 1 "  230.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60851 "ARVADA 10 2 "  115.00 "1" : #9 mva=23.2274 6.46432 0 0 2.383 2.1943 0.281 0.5213 0.1493 0.1146 4.5762 0.6863 0.0654 0.0776 0.0827 0.4491 0 0
esst4b    60851 "ARVADA 10 2 "  115.00 "1" : #9 0 3.3886 3.3886 0.01 1 -1 1 0 1 -1 0 5.6196 0 0 0.08 0 6.7438 999
ggov1     60851 "ARVADA 10 2 "  115.00 "1" : #9 0.04 1 1 0.05 -0.05 22.7467 2 0 1 1 0.15 0.5 1.5 0.1587 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60851 "ARVADA 10 2 "  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60851 "ARVADA 10 2 "  115.00 "2" : #9 mva=19.6525 3.3661 0 0 1.696 1.64 0.2035 0.3929 0.1718 0.1326 4.3436 0.962 0.0605 0.0982 0.0584 0.4475 0 0
exac2     60851 "ARVADA 10 2 "  115.00 "2" : #9 0.025 1 1 1000 0.01 8.1577 -8.1577 1 26.7171 -26.7171 1.3 4 0 0.0142 1 0.1 1.6 1 14 4.7919 0.0053 3.594 0.0157 0
ggov1     60851 "ARVADA 10 2 "  115.00 "2" : #9 0.04 1 1 0.05 -0.05 19.029 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60851 "ARVADA 10 2 "  115.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60851 "ARVADA 10 2 "  115.00 "3" : #9 mva=19.6 1.69291 0 0 2.2351 2.075 0.1601 0.2886 0.1043 0.0787 7.6913 0.6773 0.0679 0.0775 0.0275 0.3591 0 0
esst4b    60851 "ARVADA 10 2 "  115.00 "3" : #9 0 3.9285 3.9285 0 1 -1 1 0 1 -1 0 6.0196 0 0 0.08 0 6.4649 999
ggov1     60851 "ARVADA 10 2 "  115.00 "3" : #9 0.04 1 1 0.05 -0.05 3.0269 2 0 1 1 0.15 0.5 2.4465 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60851 "ARVADA 10 2 "  115.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60852 "COLORADO SPRINGS 34 1"  500.00 "1" : #9 mva=127.087 1.39321 0 0 2.1556 2.0471 0.3903 0.4432 0.2797 0.2113 6.7332 0.6846 0.0536 0.0698 0.128 0.491 0 0
ieeet1    60852 "COLORADO SPRINGS 34 1"  500.00 "1" : #9 0.06 400 0.2 1 -1 0 0.5 0.0984 1 0 2.6967 0.4326 3.5956 0.7336 0
ieeeg1    60852 "COLORADO SPRINGS 34 1"  500.00 "1" : #9 20 0.0534 0 0.2 2 -2 0.9347 0 0.2217 1 0 7.8582 0.2629 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60852 "COLORADO SPRINGS 34 1"  500.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60852 "COLORADO SPRINGS 34 1"  500.00 "2" : #9 mva=128.025 1.65896 0 0 1.3337 1.2809 0.1803 0.5442 0.1326 0.0971 5.5433 0.5549 0.041667 0.0552 0.0514 0.3378 0 0
ieeet1    60852 "COLORADO SPRINGS 34 1"  500.00 "2" : #9 0 25 0.0555 1 -1 0 0.5 0.0825 1 0 2.703 0.3448 3.6041 0.635 0
ieeeg1    60852 "COLORADO SPRINGS 34 1"  500.00 "2" : #9 20 0 0 0.1 0.1 -0.1 1.0608 0 0.4852 1 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60852 "COLORADO SPRINGS 34 1"  500.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60852 "COLORADO SPRINGS 34 1"  500.00 "3" : #9 mva=86.6349 3.64806 0 0 2.3173 2.1977 0.2594 0.2768 0.188 0.1401 7.0182 1.3788 0.0565 0.0421 0.0729 0.3807 0 0
ieeet1    60852 "COLORADO SPRINGS 34 1"  500.00 "3" : #9 0 400 0.2 1 -1 0 0.5 0.1065 0.35 0 2.2727 0.0602 3.0302 0.3156 0
ieeeg1    60852 "COLORADO SPRINGS 34 1"  500.00 "3" : #9 20 0.1475 0 0.1 0.2318 -0.2318 1.2066 0 0.2463 0.2522 0 3.7984 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60852 "COLORADO SPRINGS 34 1"  500.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60856 "ESTES PARK 2 2"   13.80 "1" : #9 mva=15 6 0.3751 0.3145 2.9696 0 0.6064 0.3916 0.2623 0.1919 0.1294 0.1479 0.4183 0 0 0
esdc1a    60856 "ESTES PARK 2 2"   13.80 "1" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.077 1 0 2.4988 0.1343 3.3318 0.4029 0 1
hygov     60856 "ESTES PARK 2 2"   13.80 "1" : #9 0.07 0.2437 2.871 0.05 0.4 0.07 1 0 0.3617 1.25 0.5 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60856 "ESTES PARK 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60856 "ESTES PARK 2 2"   13.80 "2" : #9 mva=21.5223 6 0.5545 0.4219 2.9726 0 0.8154 0.528 0.2679 0.2344 0.118 0.2461 0.797 0 0 0
scrx      60856 "ESTES PARK 2 2"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60856 "ESTES PARK 2 2"   13.80 "2" : #9 0.05 0.6493 6.788 0.2 0.5 0.167 1 0 1.3259 1.2 0.5 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60856 "ESTES PARK 2 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60857 "ESTES PARK 2 3"   13.80 "1" : #9 mva=15.89 6 0.4405 0.1233 1.8828 0 0.7726 0.5 0.2238 0.2236 0.0999 0.0658 0.4504 0 0 0
scrx      60857 "ESTES PARK 2 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     60857 "ESTES PARK 2 3"   13.80 "1" : #9 0.05 0.8782 7.8225 0.041667 0.4 0.167 1 0 0.4466 1.2 1 0.0778 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60857 "ESTES PARK 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    60857 "ESTES PARK 2 3"   13.80 "2" : #9 mva=9.06561 6 0.3028 0.3316 2.2484 0 0.6451 0.4169 0.3042 0.2149 0.1984 0.2235 0.6868 0 0 0
esdc1a    60857 "ESTES PARK 2 3"   13.80 "2" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0176 1 0 2.3386 0.1455 3.1181 0.4364 0 1
hygov     60857 "ESTES PARK 2 3"   13.80 "2" : #9 0.07 0.9652 8.0646 0.05 0.4 0.167 1 0 1.5625 1.2 0 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    60857 "ESTES PARK 2 3"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60861 "FREDERICK 4 "   24.00 "1" : #9 mva=224.32 4.46283 0 0 1.937 1.8344 0.3206 0.5887 0.2595 0.2024 9.1334 1.1212 0.0423 0.0442 0.0399 0.3804 0 0
esst4b    60861 "FREDERICK 4 "   24.00 "1" : #9 0 3.9828 3.9828 0 1 -1 1 0 1 -1 0 5.7746 0 0 0.08 0 6.4793 999
ggov1     60861 "FREDERICK 4 "   24.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3058 0.2 0.3 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60861 "FREDERICK 4 "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60862 "FREDERICK 5 "   13.80 "1" : #9 mva=242.198 3.94172 0 0 1.9877 1.8753 0.3001 0.4792 0.1693 0.1306 5.4803 0.3859 0.0521 0.0719 0.0728 0.404 0 0
exac2     60862 "FREDERICK 5 "   13.80 "1" : #9 0.01 1 1 1000 0.02 8.4961 -8.4961 1 25.1471 -25.1471 1.3 4 0 0.0179 1 0.1 0.8 1 14 3.2423 1.0156 4.3231 1.0584 0
ggov1     60862 "FREDERICK 5 "   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.525 0 1 1 0.15 0.5 1.5 0.1483 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60862 "FREDERICK 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60872 "CRAIG 2 6   "   18.00 "1" : #9 mva=593.455 3.41072 0 0 2.1756 2.0657 0.1853 0.6963 0.1361 0.0998 8.1024 0.6598 0.0423 0.0483 0.0625 0.36 0 0
esac6a    60872 "CRAIG 2 6   "   18.00 "1" : #9 0 492.129 17.6379 3 0.2366 0.2 9.08 -9.08 9.08 -9.08 3.215 0 0 0 0 10 0 0 1 5.5982 0.0289 7.4642 0.1924 0
ieeeg1    60872 "CRAIG 2 6   "   18.00 "1" : #9 20 0.1357 0 0.2 2 -2 1.1654 0 0.3563 0.2989 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60872 "CRAIG 2 6   "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60873 "CRAIG 2 7   "   13.80 "1" : #9 mva=565.195 2.88545 0 0 1.7757 1.6929 0.3855 0.2247 0.2135 0.1599 6.9414 1.4123 0.0577 0.041667 0.096 0.4269 0 0
ieeet1    60873 "CRAIG 2 7   "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.5 0.0815 1 0 3.758 0.0068 5.0107 0.2557 0
ieeeg1    60873 "CRAIG 2 7   "   13.80 "1" : #9 10 0.1894 0 0.3 0.2839 -0.2839 1.0964 0 0.3382 0.347 0 9.5956 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60873 "CRAIG 2 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60874 "CRAIG 2 8   "   13.80 "1" : #9 mva=480.854 2.6507 0 0 1.8768 1.7871 0.3531 0.2361 0.2243 0.1683 4.2131 1.253 0.0505 0.0474 0.0913 0.4175 0 0
esac6a    60874 "CRAIG 2 8   "   13.80 "1" : #9 0 448.173 20.8373 3 0.1559 0.9 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 100 10 0.225 22.5 1 3.3236 0.043 4.4314 0.2868 0
ieeeg1    60874 "CRAIG 2 8   "   13.80 "1" : #9 20 0 0 0.1 2 -2 1.0282 0 0.201 0.3133 0 9.5782 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60874 "CRAIG 2 8   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60881 "FOUNTAIN 5 6"   13.80 "1" : #9 mva=183.076 4.93205 0 0 1.7635 1.6945 0.3572 0.6015 0.2992 0.2341 9.7301 0.3212 0.0432 0.063 0.1094 0.6839 0 0
expic1    60881 "FOUNTAIN 5 6"   13.80 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.3315 0 0 0 1 0 1.2 0 6.1138 0 0.08
ggov1     60881 "FOUNTAIN 5 6"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 21.7407 0.0811 0 1 1 0.15 0.5 1.3699 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60881 "FOUNTAIN 5 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60882 "FOUNTAIN 5 7"   13.80 "1" : #9 mva=225.534 4.70296 0 0 1.7778 1.706 0.3346 0.493 0.2776 0.2168 7.2953 0.4439 0.056 0.0604 0.0058 0.2564 0 0
esst4b    60882 "FOUNTAIN 5 7"   13.80 "1" : #9 0 3.7473 3.7473 0 1 -1 1 0 1 -1 0 5.1193 0 0 0.08 0 6.8484 999
ggov1     60882 "FOUNTAIN 5 7"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6114 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60882 "FOUNTAIN 5 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60883 "FOUNTAIN 5 8"   18.00 "1" : #9 mva=259.492 5.0043 0 0 2.0563 1.9307 0.3688 0.659 0.213 0.1654 5.757 1.4218 0.05 0.0478 0.0133 0.2896 0 0
esst4b    60883 "FOUNTAIN 5 8"   18.00 "1" : #9 0 3.4354 3.4354 0 1 -1 1 0 1 -1 0 5.8439 0 0 0.08 0 8.9739 999
ggov1     60883 "FOUNTAIN 5 8"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    60883 "FOUNTAIN 5 8"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60891 "WELLINGTON 4 8"   13.80 "1" : #9 mva=293.6 1.82041 0 0 1.9928 1.8953 0.2631 0.4306 0.1906 0.1421 8.7075 0.9505 0.045 0.0583 0.1879 0.6107 0 0
exac1     60891 "WELLINGTON 4 8"   13.80 "1" : #9 0 0 0 400 0 12.1247 -12.1247 0.5977 0.035 1 0.2522 0.5 1 4.5764 0.008 6.1018 0.0398 12.1247 -12.1247
ieeeg1    60891 "WELLINGTON 4 8"   13.80 "1" : #9 20 0.0602 0 0.1 0.1 -0.1 1.1741 0 0.2903 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60891 "WELLINGTON 4 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60892 "WELLINGTON 4 9"   18.00 "1" : #9 mva=113.183 3.43758 0 0 1.3419 1.2886 0.2589 0.4712 0.1876 0.1398 6.7651 1.295 0.0592 0.0518 0.165 0.5649 0 0
esac6a    60892 "WELLINGTON 4 9"   18.00 "1" : #9 0 511.896 12.8378 3 0.2225 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 0 100 0 0 1 3.9965 0.0395 5.3286 0.263 0
ieeeg1    60892 "WELLINGTON 4 9"   18.00 "1" : #9 16.115 0 0 0.1 1 -1 0.8869 0 0.4416 0.3211 0 8.4418 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60892 "WELLINGTON 4 9"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60893 "WELLINGTON 4 10"   13.80 "1" : #9 mva=137.929 1.84048 0 0 2.3102 2.1911 0.3704 0.3178 0.2657 0.2005 7.6313 0.6496 0.048 0.0775 0.1748 0.5845 0 0
exac1     60893 "WELLINGTON 4 10"   13.80 "1" : #9 0 0 0 2876 0.1 12.2434 -12.2434 1.1 0.035 1 0.2035 0.5 1 3.3257 0.0378 4.4342 0.1888 12.2434 -12.2434
ieeeg1    60893 "WELLINGTON 4 10"   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 1.0192 0 0.1503 0.3252 0 0 0 0 0.4 0.531 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60893 "WELLINGTON 4 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60894 "WELLINGTON 4 11"   13.80 "1" : #9 mva=118.184 5.32385 0 0 1.2898 1.2401 0.1971 0.2292 0.1443 0.1062 9.5381 1.0976 0.0441 0.0733 0.0579 0.3508 0 0
esst4b    60894 "WELLINGTON 4 11"   13.80 "1" : #9 0 4.9069 5.1535 0 6 -6 1 0 1 -1 0 5.5461 0 0 0.1213 0 8.8967 999
ieeeg1    60894 "WELLINGTON 4 11"   13.80 "1" : #9 14.6122 0 0 0.3 0.1 -0.1 1.0817 0 0.1747 0.3146 0 5.7714 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60894 "WELLINGTON 4 11"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60895 "WELLINGTON 4 12"   13.80 "1" : #9 mva=125.593 2.6887 0 0 1.8866 1.7963 0.2782 0.3773 0.2012 0.1503 6.2506 0.6008 0.041667 0.0604 0.1534 0.5418 0 0
ieeet1    60895 "WELLINGTON 4 12"   13.80 "1" : #9 0 25 0.2 7 -7 0 0.5 0.0606 0.35 0 2.6869 0.165 3.5825 0.4332 0
ieeeg1    60895 "WELLINGTON 4 12"   13.80 "1" : #9 10 0.2 0 0.1 0.4811 -0.4811 1.1974 0 0.1003 0.3475 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60895 "WELLINGTON 4 12"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    60896 "WELLINGTON 4 13"   18.00 "1" : #9 mva=101.36 1.65351 0 0 1.4591 1.3978 0.2628 0.4604 0.1903 0.1419 7.5465 1.3442 0.0452 0.0502 0.1558 0.5465 0 0
ieeet1    60896 "WELLINGTON 4 13"   18.00 "1" : #9 0 25 0.2 7 -7 0 0.5625 0.08 0.35 0 3.9614 0.3017 5.2818 0.5866 0
ieeeg1    60896 "WELLINGTON 4 13"   18.00 "1" : #9 20 0.1062 0 0.1 0.2795 -0.2795 0.944 0 0.3609 0.2803 0 7.4953 0.2411 0 0.4 0.4303 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    60896 "WELLINGTON 4 13"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70097 "GLENROCK 2 3"   13.80 "1" : #9 mva=267.506 1.8922 0 0 2.3791 2.2554 0.361 0.715 0.2592 0.1954 7.6189 1.0977 0.0356 0.0512 0.1877 0.6102 0 0
ieeet1    70097 "GLENROCK 2 3"   13.80 "1" : #9 0.06 25 0.0246 1 -1 0 0.5491 0.0448 1 0 3.5125 0.0826 4.6834 0.3408 0
ieeeg1    70097 "GLENROCK 2 3"   13.80 "1" : #9 20 0.1836 0 0.3 0.1 -0.1 1.0332 0 0.3098 0.2516 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70097 "GLENROCK 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70098 "GLENROCK 2 4"   18.00 "1" : #9 mva=285.372 3.01971 0 0 2.0714 1.9686 0.3575 0.4744 0.2567 0.1935 6.4692 1.0541 0.0468 0.0623 0.0322 0.2994 0 0
ieeet1    70098 "GLENROCK 2 4"   18.00 "1" : #9 0 25 0.041667 1 -1 0 0.4937 0.0553 0.35 0 2.896 0.1984 3.8613 0.4707 0
ieeeg1    70098 "GLENROCK 2 4"   18.00 "1" : #9 20 0 0 0.5 0.1808 -0.1808 0.9548 0 0.1045 0.3312 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70098 "GLENROCK 2 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70099 "GLENROCK 2 5"   24.00 "1" : #9 mva=274.809 3.44205 0 0 2.1894 2.0786 0.3095 0.5539 0.2231 0.1674 5.7318 1.1328 0.0567 0.0635 0.1051 0.4452 0 0
ieeet1    70099 "GLENROCK 2 5"   24.00 "1" : #9 0 400 0.0405 1 -1 0 0.5 0.0981 1 0 3.8408 0.0685 5.1211 0.3249 0
ieeeg1    70099 "GLENROCK 2 5"   24.00 "1" : #9 20 0.1342 0 0.15 0.232 -0.232 0.7839 0 0.4313 0.2785 0 7.9275 0.1266 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70099 "GLENROCK 2 5"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70100 "GLENROCK 2 6"   13.80 "1" : #9 mva=303.981 4.03739 0 0 1.8987 1.8075 0.1766 0.5215 0.13 0.095 4.9998 0.5227 0.0363 0.0619 0.1294 0.4937 0 0
esst4b    70100 "GLENROCK 2 6"   13.80 "1" : #9 0 1.8488 3.3768 0.01 6 -6 1 0 4.6 -4.6 0 7.7242 0 0 0.0315 0 6.563 999
ieeeg1    70100 "GLENROCK 2 6"   13.80 "1" : #9 20 0.0707 0 0.1 2 -2 0.9983 0 0.1189 0.2522 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70100 "GLENROCK 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70105 "GILLETTE 3 1"  138.00 "1" : #9 mva=116.998 2.13555 0 0 2.2706 2.1542 0.3318 0.3129 0.2387 0.1795 9.0422 1.3356 0.041667 0.0604 0.0793 0.3935 0 0
esac1a    70105 "GILLETTE 3 1"  138.00 "1" : #9 0.020833 0 0 750 0.1 14.9066 -14.9066 1.09 0.0231 1 0.2 0.4 1 3.3949 0.2627 4.5266 2.3643 9 -9 0
ieeeg1    70105 "GILLETTE 3 1"  138.00 "1" : #9 20 0 0 0.5 0.4566 -0.4566 1.1311 0 0.4716 0.3084 0 10 0.4 0 0.5 0.5373 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70105 "GILLETTE 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70110 "GILLETTE 4 1"  138.00 "1" : #9 mva=46.6878 2.00701 0 0 1.1652 1.1238 0.1904 0.2716 0.1396 0.1025 8.1538 0.6102 0.0474 0.0705 0.1337 0.5023 0 0
esac1a    70110 "GILLETTE 4 1"  138.00 "1" : #9 0.020833 0 0 305.706 0 50 -50 1.0966 0.022 1 0.2 0.4 1 1.9157 0.2592 2.5543 2.3328 9 -9 0
ieeeg1    70110 "GILLETTE 4 1"  138.00 "1" : #9 20 0.2 0 0.2 0.1 -0.1 1.1709 0 0.4926 0.3353 0 5.7777 0 0 0.5 0.5746 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70110 "GILLETTE 4 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70110 "GILLETTE 4 1"  138.00 "2" : #9 mva=117.04 3.62775 0 0 1.2701 1.2217 0.2675 0.4385 0.1936 0.1445 7.3009 1.1872 0.0522 0.0586 0.1353 0.5056 0 0
ieeet1    70110 "GILLETTE 4 1"  138.00 "2" : #9 0 25 0.2 1 -1 0 0.6574 0.1072 1 0 2.1657 0.0916 2.8876 0.3508 0
ieeeg1    70110 "GILLETTE 4 1"  138.00 "2" : #9 20 0.25 0 0.1 0.1 -0.1 1.1834 0 0.2141 0.2811 0 8.4529 0.2487 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70110 "GILLETTE 4 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70111 "ALCOVA 1 1  "  138.00 "1" : #9 mva=48.7698 6 0.5683 0.5442 3.8196 0 0.9201 0.5963 0.2878 0.1678 0.153 0.2413 0.7953 0 0 0
esdc1a    70111 "ALCOVA 1 1  "  138.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0763 1 0 2.4012 0.1392 3.2015 0.4177 0 1
hygov     70111 "ALCOVA 1 1  "  138.00 "1" : #9 0.04 0.7254 4.9434 0.05 0.4 0.1 1 0 1.6702 1.25 1 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70111 "ALCOVA 1 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70111 "ALCOVA 1 1  "  138.00 "2" : #9 mva=44.6663 6 0.467 0.1698 3.0141 0 1.1299 0.7331 0.3092 0.2515 0.0949 0.0754 0.2733 0 0 0
scrx      70111 "ALCOVA 1 1  "  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     70111 "ALCOVA 1 1  "  138.00 "2" : #9 0.04 0.729 7.4208 0.05 0.5 0.167 1 0 1.3138 1.25 1 0.0712 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70111 "ALCOVA 1 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70121 "WRIGHT 2 5  "   18.00 "1" : #9 mva=603.175 2.9365 0 0 1.773 1.6904 0.2848 0.6561 0.2058 0.1539 4.7078 1.0351 0.0581 0.057 0.03 0.2951 0 0
ieeet1    70121 "WRIGHT 2 5  "   18.00 "1" : #9 0.06 25 0.2 1 -1 0 0.6825 0.119 0.35 0 4.3206 0.0262 5.7608 0.2774 0
ieeeg1    70121 "WRIGHT 2 5  "   18.00 "1" : #9 15.0919 0 0 0.5 0.1 -0.1 0.9023 0 0.4671 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70121 "WRIGHT 2 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70125 "KEMMERER 2 4"   13.80 "1" : #9 mva=277.33 2.36629 0 0 2.404 2.2786 0.5092 0.2764 0.2626 0.1981 8.4324 1.0906 0.0567 0.041667 0.1197 0.4743 0 0
esac6a    70125 "KEMMERER 2 4"   13.80 "1" : #9 0 420.612 24.876 2 0.1285 0.9 9.08 -9.08 9.08 -9.08 1 0 0 0 100 1 0 0 1 3.4144 0.1057 4.5526 0.705 0
ieeeg1    70125 "KEMMERER 2 4"   13.80 "1" : #9 14.2525 0.2 0 0.5 0.1 -0.1 1.2349 0 0.1514 0.2888 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70125 "KEMMERER 2 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70126 "KEMMERER 2 5"   13.80 "1" : #9 mva=300.236 3.89887 0 0 1.972 1.8759 0.4439 0.5382 0.3173 0.2405 9.2885 0.7747 0.055 0.0554 0.1637 0.5624 0 0
exac1     70126 "KEMMERER 2 5"   13.80 "1" : #9 0 0 0 2876 0 9.6555 -9.6555 1.1 0.08 1 0.2219 0.5 1 1.9458 0.067 2.5944 0.3349 9.6555 -9.6555
ieeeg1    70126 "KEMMERER 2 5"   13.80 "1" : #9 25 0.25 0 0.2 0.1 -0.1 0.8238 0 0.4627 0.2816 0 8.988 0.284 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70126 "KEMMERER 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70127 "KEMMERER 2 6"   13.80 "1" : #9 mva=309.882 3.92777 0 0 2.2919 2.1741 0.1955 0.6981 0.1432 0.1053 9.6449 0.6554 0.041667 0.0734 0.1042 0.4434 0 0
esac6a    70127 "KEMMERER 2 6"   13.80 "1" : #9 0 573.062 21.2262 3 0.1657 0.2 9.08 -9.08 9.08 -9.08 3.215 0 0.25 1 0 100 0.225 22.5 1 4.2318 0.011 5.6424 0.0732 0
ieeeg1    70127 "KEMMERER 2 6"   13.80 "1" : #9 14.7631 0.0837 0 0.3 0.1 -0.1 1.1751 0 0.2467 0.2563 0 7.4797 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70127 "KEMMERER 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70134 "GILLETTE 5 3"   13.80 "1" : #9 mva=438.056 2.45914 0 0 2.1774 2.0673 0.3408 0.2991 0.245 0.1844 4.9799 0.5881 0.0487 0.0752 0.1781 0.5911 0 0
esac6a    70134 "GILLETTE 5 3"   13.80 "1" : #9 0 544.599 11.5491 2 0.23 0.2 9.08 -9.08 9.08 -9.08 1 0 0 0 0 1 0 0 1 4.1191 0.1064 5.4921 0.7096 0
ieeeg1    70134 "GILLETTE 5 3"   13.80 "1" : #9 25 0.25 0 0.5 2 -2 1.1727 0 0.2234 0.321 0 10 0.2311 0 0.5 0.375 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70134 "GILLETTE 5 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70141 "CHEYENNE 7 7"   13.80 "1" : #9 mva=44.8812 8.84131 0 0 2.3691 2.1831 0.3464 0.732 0.2867 0.2242 7.6316 0.9563 0.068 0.0785 0.1434 0.6688 0 0
esst4b    70141 "CHEYENNE 7 7"   13.80 "1" : #9 0 3.1784 3.1784 0 1 -1 1 0 1 -1 0 6.8563 0 0 0.08 0 8.9784 999
ggov1     70141 "CHEYENNE 7 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 22.5081 2 0 1 1 0.15 0.3583 1.5 0.1825 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70141 "CHEYENNE 7 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70142 "CHEYENNE 7 8"   13.80 "1" : #9 mva=39.236 7.39698 0 0 2.0738 1.9449 0.3389 0.5458 0.2087 0.162 6.6749 0.7922 0.0429 0.0509 0.1765 0.7585 0 0
esst4b    70142 "CHEYENNE 7 8"   13.80 "1" : #9 0 3.7476 3.7476 0 1 -1 1 0 1 -1 0 6.5582 0 0 0.08 0 8.5693 999
ggov1     70142 "CHEYENNE 7 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 12.8328 2 0 1 1 0.15 0.5 1.3832 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70142 "CHEYENNE 7 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70144 "CHEYENNE 7 10"   13.80 "1" : #9 mva=50.9073 2.33846 0 0 2.6335 2.3964 0.2755 0.6403 0.1285 0.098 5.0233 1.3029 0.041667 0.0735 0.0357 0.1916 0 0
esst4b    70144 "CHEYENNE 7 10"   13.80 "1" : #9 0 3.6947 3.6947 0 1 -1 1 0 1 -1 0 6.011 0 0 0.08 0 7.2001 999
ggov1     70144 "CHEYENNE 7 10"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 7.8584 0 1 1 0.15 0.5 1.9502 0.2 0.5 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70144 "CHEYENNE 7 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70144 "CHEYENNE 7 10"   13.80 "2" : #9 mva=42.4596 3.27252 0 0 2.525 2.3089 0.3184 0.4788 0.1731 0.1336 6.9356 0.7864 0.0567 0.0549 0.1242 0.6459 0 0
esst4b    70144 "CHEYENNE 7 10"   13.80 "2" : #9 0 3.5039 3.5039 0 1 -1 1 0 1 -1 0 5.6472 0 0 0.08 0 6.3902 999
ggov1     70144 "CHEYENNE 7 10"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70144 "CHEYENNE 7 10"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "1" : #9 mva=6.83 2.24717 0 0 1.052 1.0184 0.1338 0.2837 0.0999 0.0717 7.0258 0.6838 0.0503 0.0555 0.1013 0.4375 0 0
esst4b    70147 "GREEN RIVER 3 1"  138.00 "1" : #9 0 25.8035 0.826 0.01 6 -6 1 0 4.6 -4.6 0 1 0 0 0.0377 0 8.5651 999
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "1" : #9 20 0.0867 0 0.3 0.2064 -0.2064 1.4515 0 0.2507 0.3253 0 0 0 0 0.4 0.5869 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "2" : #9 mva=8.28252 2.01066 0 0 1.4048 1.3472 0.1342 0.3425 0.1002 0.072 7.3705 0.8298 0.0472 0.0767 0.1995 0.6338 0 0
ieeet1    70147 "GREEN RIVER 3 1"  138.00 "2" : #9 0 25 0.2 7 -7 0 0.6327 0.0465 1 0 2.8224 0.118 3.7632 0.3805 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "2" : #9 20 0.1892 0 0.1 2 -2 1.1508 0 0.3618 1 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "3" : #9 mva=7.64658 4.8711 0 0 1.6647 1.5895 0.2359 0.562 0.1715 0.1273 6.1145 1.3956 0.0488 0.041667 0.0293 0.2937 0 0
ieeet1    70147 "GREEN RIVER 3 1"  138.00 "3" : #9 0 400 0.2 7 -7 0 0.1019 0.0259 1 0 4.3588 0.1639 5.8117 0.432 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "3" : #9 20 0.1152 0 0.2 0.367 -0.367 1.5283 0 0.2787 1 0 3.2442 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "4" : #9 mva=8.25743 2.34879 0 0 1.8541 1.766 0.2638 0.5371 0.1911 0.1425 4.5183 0.6431 0.041667 0.041667 0.0879 0.4108 0 0
ieeet1    70147 "GREEN RIVER 3 1"  138.00 "4" : #9 0 25 0.2 1 -1 0 0.5 0.08 1 0 1.7241 0.1089 2.2988 0.3703 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "4" : #9 20 0.2 0 0.15 0.1 -0.1 0.8962 0 0.2976 0.3413 0 4.1336 0.385 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "5" : #9 mva=6.83 4.09366 0 0 1.7333 1.6534 0.3402 0.4018 0.2446 0.1841 7.8424 0.8686 0.0561 0.0649 0.1169 0.4688 0 0
esac6a    70147 "GREEN RIVER 3 1"  138.00 "5" : #9 0 577.176 10.9626 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 100 0.225 22.5 1 3.596 0.0623 4.7947 0.4156 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "5" : #9 10.6174 0 0 0.5 0.2858 -0.2858 0.813 0 0.3667 0.3006 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "6" : #9 mva=7.59597 4.13902 0 0 1.7078 1.6296 0.157 0.7109 0.1162 0.0843 8.6323 0.5179 0.0354 0.0675 0.1078 0.4505 0 0
esac1a    70147 "GREEN RIVER 3 1"  138.00 "6" : #9 0.02 0 0 750 0.02 50 -50 0.9625 0.0289 1 0.2 0.4 1 2.5587 0.1693 3.4116 1.5238 9 -9 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "6" : #9 20 0 0 0.2 1 -1 0.9268 0 0.3844 0.3387 0 9.6991 0.4 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "7" : #9 mva=18.6122 1.16614 0 0 1.0935 1.057 0.1096 0.2252 0.083 0.0586 7.0309 1.2634 0.0418 0.0785 0.1742 0.5832 0 0
esac1a    70147 "GREEN RIVER 3 1"  138.00 "7" : #9 0 0 0 267.202 0.02 50 -50 0.8948 0.0298 1 0.2 1 1 1.4757 0.3372 1.9676 3.0344 9 -9 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "7" : #9 10 0 0 0.3 0.148 -0.148 1.2104 0 0.3742 1 0 5.7024 0.4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70147 "GREEN RIVER 3 1"  138.00 "8" : #9 mva=19.5168 1.70232 0 0 1.3595 1.305 0.2011 0.5601 0.1471 0.1084 7.4027 0.8816 0.0361 0.0496 0.064 0.363 0 0
ieeet1    70147 "GREEN RIVER 3 1"  138.00 "8" : #9 0.06 25 0.0311 7 -7 0 0.1499 0.08 1 0 1.8405 0.0721 2.454 0.3289 0
ieeeg1    70147 "GREEN RIVER 3 1"  138.00 "8" : #9 20 0.1671 0 0.2 0.1 -0.1 1.082 0 0.2547 0.3442 0 8.0056 0.3203 0 0.4 0.5306 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70147 "GREEN RIVER 3 1"  138.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70153 "POINT OF ROCKS 3"   13.80 "1" : #9 mva=797.758 3.89497 0 0 1.982 1.8852 0.2097 0.3156 0.1531 0.113 4.8025 1.0652 0.041667 0.0732 0.1512 0.5374 0 0
exac1     70153 "POINT OF ROCKS 3"   13.80 "1" : #9 0 0 0 400 0 8.263 -8.263 0.483 0.035 1 0.2642 0.5 1 3.4911 0.018 4.6548 0.09 8.263 -8.263
ieeeg1    70153 "POINT OF ROCKS 3"   13.80 "1" : #9 18.9261 0 0 0.2 0.1 -0.1 1.5607 0 0.3587 0.3399 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70153 "POINT OF ROCKS 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70154 "POINT OF ROCKS 4"   18.00 "1" : #9 mva=717.306 3.22229 0 0 2.1615 2.0525 0.4253 0.6435 0.3042 0.2304 4.8755 1.3487 0.0504 0.0628 0.0865 0.408 0 0
esst4b    70154 "POINT OF ROCKS 4"   18.00 "1" : #9 0 1.8088 3.615 0 6 -6 1 0 4.6 -4.6 0 5.933 0 0 0.0725 0 6.5525 999
ieeeg1    70154 "POINT OF ROCKS 4"   18.00 "1" : #9 10.2859 0.1145 0 0.5 0.1 -0.1 0.9384 0 0.447 0.3205 0 8.8977 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70154 "POINT OF ROCKS 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70155 "POINT OF ROCKS 5"   18.00 "1" : #9 mva=717.635 3.32516 0 0 2.1859 2.0752 0.3709 0.6021 0.2661 0.2007 6.554 0.9866 0.041667 0.0679 0.1177 0.4704 0 0
ieeet1    70155 "POINT OF ROCKS 5"   18.00 "1" : #9 0 400 0.2 1 -1 0 0.7916 0.08 1 0 3.9337 0.1231 5.2449 0.3862 0
ieeeg1    70155 "POINT OF ROCKS 5"   18.00 "1" : #9 20 0.0978 0 0.5 1 -1 1.9303 0 0.4019 0.2612 0 9.8459 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70155 "POINT OF ROCKS 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70156 "POINT OF ROCKS 6"   13.80 "1" : #9 mva=686.239 2.1478 0 0 1.9618 1.8664 0.3139 0.6032 0.2261 0.1697 6.0259 0.8793 0.0549 0.0645 0.1348 0.5045 0 0
ieeet1    70156 "POINT OF ROCKS 6"   13.80 "1" : #9 0 25 0.2 7 -7 0 0.3951 0.08 0.35 0 3.3723 0.0544 4.4964 0.3091 0
ieeeg1    70156 "POINT OF ROCKS 6"   13.80 "1" : #9 20 0.2 0 0.2 0.1 -0.1 1.1885 0 0.2484 0.3488 0 7.508 0.4 0 0.4 0.5517 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70156 "POINT OF ROCKS 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70163 "ALCOVA 2 3  "   18.00 "1" : #9 mva=23.2377 6 0.5945 0.4822 3.5824 0 1.3416 0.8713 0.612 0.4447 0.2259 0.1562 0.6495 0 0 0
esdc1a    70163 "ALCOVA 2 3  "   18.00 "1" : #9 0 40 0.01 0 0 1 -1 0 0.9 0.0785 1 0 2.4258 0.1398 3.2343 0.4195 0 1
hygov     70163 "ALCOVA 2 3  "   18.00 "1" : #9 0.05 0.6398 7.3337 0.04 0.33 0.167 1 0 0.6493 1.2 0 0.0738 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70163 "ALCOVA 2 3  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70164 "ALCOVA 2 4  "   13.80 "1" : #9 mva=21.1557 6 0.447 0.1076 1.8421 0 0.8409 0.5446 0.4071 0.2699 0.0947 0.1764 0.5051 0 0 0
esdc1a    70164 "ALCOVA 2 4  "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0154 1 0 2.3408 0.1201 3.1211 0.3603 0 1
hygov     70164 "ALCOVA 2 4  "   13.80 "1" : #9 0.04 0.5901 8.3738 0.4 0.5 0.1 1 0 0.4959 1.25 0.5 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70164 "ALCOVA 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70164 "ALCOVA 2 4  "   13.80 "2" : #9 mva=24.1263 6 0.152 0.2921 2.5601 0 0.8386 0.5431 0.3538 0.241 0.173 0.2525 0.6873 0 0 0
scrx      70164 "ALCOVA 2 4  "   13.80 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     70164 "ALCOVA 2 4  "   13.80 "2" : #9 0.05 0.7604 6.8073 0.4 0.5 0.167 1 0 0.9124 1.2 0 0.0726 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70164 "ALCOVA 2 4  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70165 "ALCOVA 2 5  "   18.00 "1" : #9 mva=21.8361 6 0.523 0.4811 3.5377 0 1.2268 0.7964 0.5822 0.3784 0.13 0.1526 0.4611 0 0 0
scrx      70165 "ALCOVA 2 5  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     70165 "ALCOVA 2 5  "   18.00 "1" : #9 0.05 0.5268 2.9625 0.05 0.4 0.07 1 0 0.6019 1.25 0.5 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70165 "ALCOVA 2 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70165 "ALCOVA 2 5  "   18.00 "2" : #9 mva=10.1767 6 0.2565 0.5285 3.348 0 1.3587 0.8824 0.4533 0.4156 0.0996 0.1828 0.41 0 0 0
ieeet1    70165 "ALCOVA 2 5  "   18.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9829 0.0874 3.9772 0.4006 0
hygov     70165 "ALCOVA 2 5  "   18.00 "2" : #9 0.04 0.9796 9.9835 0.05 0.5 0.07 1 0 0.6639 1.25 1 0.0712 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70165 "ALCOVA 2 5  "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70166 "ALCOVA 2 6  "   13.80 "1" : #9 mva=9.03986 6 0.5972 0.5906 2.6289 0 1.0483 0.6799 0.4583 0.4502 0.096 0.2776 0.9165 0 0 0
scrx      70166 "ALCOVA 2 6  "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     70166 "ALCOVA 2 6  "   13.80 "1" : #9 0.04 0.2392 4.9832 0.05 0.33 0.167 1 0 0.8289 1.2 1 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70166 "ALCOVA 2 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70166 "ALCOVA 2 6  "   13.80 "2" : #9 mva=9.38886 6 0.2056 0.4771 1.5556 0 1.2228 0.7937 0.3967 0.3014 0.1656 0.1025 0.4532 0 0 0
scrx      70166 "ALCOVA 2 6  "   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     70166 "ALCOVA 2 6  "   13.80 "2" : #9 0.05 0.4558 8.4723 0.05 0.5 0.167 1 0 1.5324 1.2 0 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70166 "ALCOVA 2 6  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "1" : #9 mva=7.5 7.7272 0 0 2.0564 1.9308 0.2573 0.433 0.1478 0.1134 6.8188 1.047 0.0668 0.0487 0.1558 0.6276 0 0
expic1    70167 "GILLETTE 6 1"  138.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.3847 0 0 0 1 0 1.2 0 5.1207 0 0.08
ggov1     70167 "GILLETTE 6 1"  138.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "10" : #9 mva=44.4899 3.15769 0 0 1.9918 1.8787 0.1596 0.4006 0.124 0.0944 7.2933 1.2024 0.0443 0.0936 0.0502 0.4028 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "10" : #9 0 3.8045 3.8045 0 1 -1 1 0 1 -1 0 5.5526 0 0 0.08 0 8.2119 999
ggov1     70167 "GILLETTE 6 1"  138.00 "10" : #9 0.04 1 1 0.05 -0.05 3.6046 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "10" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "2" : #9 mva=8.32928 9.33525 0 0 2.3529 2.1701 0.1988 0.2199 0.1707 0.1317 7.6657 0.8865 0.0446 0.0475 0.0367 0.44 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "2" : #9 0 3.9888 3.9888 0 1 -1 1 0 1 -1 0 5.4986 0 0 0.08 0 8.5057 999
ggov1     70167 "GILLETTE 6 1"  138.00 "2" : #9 0.04 1 1 0.05 -0.05 4.1876 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "3" : #9 mva=7.53411 1.59434 0 0 1.9593 1.8524 0.1753 0.312 0.1466 0.1124 9.3052 0.7879 0.0627 0.0972 0.0445 0.4511 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "3" : #9 0 3.1657 3.1657 0 1 -1 1 0 1 -1 0 6.6275 0 0 0.08 0 8.1894 999
ggov1     70167 "GILLETTE 6 1"  138.00 "3" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1129 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "4" : #9 mva=10.8304 7.68516 0 0 2.1745 2.0261 0.1573 0.3597 0.1242 0.0946 7.8664 1.0796 0.0579 0.0658 0.0605 0.4735 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "4" : #9 0 3.6495 3.6495 0 1 -1 1 0 1 -1 0 5.2887 0 0 0.08 0 6.3698 999
ggov1     70167 "GILLETTE 6 1"  138.00 "4" : #9 0.05 1 1 0.05 -0.05 3.8953 2 0 1 1 0.15 0.4971 1.3021 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "5" : #9 mva=10.1504 5.18395 0 0 2.6381 2.4002 0.2571 0.4449 0.1059 0.08 8.1345 1.2049 0.041667 0.0656 0.2699 0.7662 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "5" : #9 0 3.0577 3.0577 0 1 -1 1 0 1 -1 0 6.2681 0 0 0.08 0 7.9419 999
ggov1     70167 "GILLETTE 6 1"  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 0.5194 0 1 1 0.15 0.1233 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "6" : #9 mva=8.19826 9.67452 0 0 2.4586 2.2553 0.2874 0.3648 0.1638 0.1261 7.1888 0.744 0.049 0.0864 0.1081 0.5214 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "6" : #9 0 3.4322 3.4322 0 1 -1 1 0 1 -1 0 5.1766 0 0 0.08 0 7.9883 999
ggov1     70167 "GILLETTE 6 1"  138.00 "6" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.1815 0.2 0.5 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "7" : #9 mva=7.62558 8.08716 0 0 2.1538 2.0094 0.3785 0.6255 0.252 0.1965 5.9453 0.3681 0.041667 0.0722 0.1407 0.6429 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "7" : #9 0 3.6649 3.6649 0 1 -1 1 0 1 -1 0 5.944 0 0 0.08 0 8.8633 999
ggov1     70167 "GILLETTE 6 1"  138.00 "7" : #9 0.05 1 1 0.05 -0.05 10 7.2558 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "7" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "8" : #9 mva=7.5 9.05895 0 0 1.573 1.5407 0.2353 0.47 0.1369 0.1047 6.8579 1.0616 0.0621 0.0481 0.1399 0.4105 0 0
expic1    70167 "GILLETTE 6 1"  138.00 "8" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.9731 0 0 0 1 0 1.2 0 5.1378 0 0.08
ggov1     70167 "GILLETTE 6 1"  138.00 "8" : #9 0.04 1 1 0.05 -0.05 10 0.9636 0 1 1 0.15 0.4572 1.5 0.1576 0.3 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "8" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70167 "GILLETTE 6 1"  138.00 "9" : #9 mva=9.6313 4.09201 0 0 2.3358 2.1562 0.3284 0.529 0.1973 0.1528 8.382 1.1206 0.0544 0.0905 0.0155 0.1822 0 0
esst4b    70167 "GILLETTE 6 1"  138.00 "9" : #9 0 3.3917 3.3917 0 1 -1 1 0 1 -1 0 6.8864 0 0 0.08 0 8.519 999
ggov1     70167 "GILLETTE 6 1"  138.00 "9" : #9 0.04 1 1 0.05 -0.05 10 1.9272 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70167 "GILLETTE 6 1"  138.00 "9" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70172 "WHEATLAND 2 3"   13.80 "1" : #9 mva=648.326 2.36566 0 0 2.1663 2.057 0.3465 0.5414 0.249 0.1875 9.1164 1.3796 0.0473 0.0639 0.0325 0.3 0 0
exac1     70172 "WHEATLAND 2 3"   13.80 "1" : #9 0 0 0 400 0 9.9405 -9.9405 1.1 0.035 1 0.2354 0.5 1 3.9425 0.0361 5.2566 0.1805 9.9405 -9.9405
ieeeg1    70172 "WHEATLAND 2 3"   13.80 "1" : #9 20 0.25 0 0.2 0.1 -0.1 1.5942 0 0.4725 1 0 9.9752 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70172 "WHEATLAND 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70173 "WHEATLAND 2 4"   20.00 "1" : #9 mva=662.903 2.90268 0 0 1.9273 1.8342 0.182 0.5962 0.1337 0.0979 7.9836 0.571 0.0576 0.0612 0.0402 0.3154 0 0
ieeet1    70173 "WHEATLAND 2 4"   20.00 "1" : #9 0.06 400 0.045 1 -1 0 0.5 0.0381 1 0 3.9083 0.0003 5.211 0.2483 0
ieeeg1    70173 "WHEATLAND 2 4"   20.00 "1" : #9 20 0 0 0.15 1 -1 1.1086 0 0.1613 0.2997 0 0 0 0 0.5 0.4102 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70173 "WHEATLAND 2 4"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70174 "WHEATLAND 2 5"   18.00 "1" : #9 mva=604.835 2.98088 0 0 2.0338 1.9336 0.2018 0.6584 0.1476 0.1087 9.3756 0.6425 0.0495 0.0739 0.0977 0.4303 0 0
esac6a    70174 "WHEATLAND 2 5"   18.00 "1" : #9 0 472.161 11.5421 3 0.23 0.9 9.08 -9.08 9.08 -9.08 1 0 0.25 1 100 10 0.225 22.5 1 3.5284 0.0186 4.7045 0.1238 0
ieeeg1    70174 "WHEATLAND 2 5"   18.00 "1" : #9 20 0 0 0.2 2 -2 1.1681 0 0.1082 0.2794 0 10 0.2765 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70174 "WHEATLAND 2 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70176 "GILLETTE 7 2"   13.80 "1" : #9 mva=118.721 3.34634 0 0 1.8155 1.73 0.1997 0.6084 0.1462 0.1076 4.883 1.2407 0.0568 0.0629 0.0888 0.4127 0 0
exac1     70176 "GILLETTE 7 2"   13.80 "1" : #9 0 0 0 400 0.1 5.3556 -5.3556 0.7995 0.02 1 0.2668 0.5 1 2.3788 0.0781 3.1717 0.3906 5.3556 -5.3556
ieeeg1    70176 "GILLETTE 7 2"   13.80 "1" : #9 20 0 0 0.15 0.1 -0.1 0.773 0 0.4205 0.3415 0 0 0 0 0.4 0.3849 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70176 "GILLETTE 7 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "1" : #9 mva=17.3161 6 0.2668 0.1649 2.8967 0 1.036 0.6719 0.495 0.4269 0.091 0.0993 0.2422 0 0 0
esdc1a    70182 "SINCLAIR 1  "  138.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0511 1 0 2.4044 0.142 3.2058 0.4259 0 1
hygov     70182 "SINCLAIR 1  "  138.00 "1" : #9 0.05 0.6007 5.0242 0.041667 0.4 0.167 1 0 0.7028 1.2 0 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "2" : #9 mva=14.9339 6 0.2523 0.3063 1.4073 0 0.904 0.5857 0.3338 0.2217 0.162 0.2437 0.6859 0 0 0
esdc1a    70182 "SINCLAIR 1  "  138.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0375 1 0 2.3015 0.1258 3.0687 0.3773 0 1
hygov     70182 "SINCLAIR 1  "  138.00 "2" : #9 0.05 0.8168 7.7005 0.041667 0.33 0.07 1 0 1.7426 1.2 1 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "3" : #9 mva=15.2698 6 0.3228 0.1102 2.3809 0 1.0367 0.6723 0.2482 0.1776 0.1347 0.2887 0.8334 0 0 0
esdc2a    70182 "SINCLAIR 1  "  138.00 "3" : #9 0.020833 50 0.041667 0.1 0.75 1.17 -1.17 0.2 3.5 0 0.15 0 1.76 0.1972 2.3467 0.7888 0.7888 0
hygov     70182 "SINCLAIR 1  "  138.00 "3" : #9 0.05 0.9217 7.762 0.05 0.4 0.167 1 0 0.8558 1.2 0.5 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "4" : #9 mva=21.8242 6 0.3266 0.4322 3.3781 0 0.9189 0.5955 0.2472 0.2333 0.1428 0.2458 0.5567 0 0 0
scrx      70182 "SINCLAIR 1  "  138.00 "4" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     70182 "SINCLAIR 1  "  138.00 "4" : #9 0.07 0.511 5.0544 0.05 0.4 0.07 1 0 1.9225 1.2 0 0.0761 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "5" : #9 mva=17.5108 6 0.4202 0.3343 2.8827 0 0.804 0.5205 0.2548 0.2277 0.0819 0.1588 0.6523 0 0 0
ieeet1    70182 "SINCLAIR 1  "  138.00 "5" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6014 0.0883 3.4685 0.4047 0
hygov     70182 "SINCLAIR 1  "  138.00 "5" : #9 0.04 0.6347 3.0013 0.05 0.33 0.167 1 0 1.0914 1.25 1 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    70182 "SINCLAIR 1  "  138.00 "6" : #9 mva=17.4612 6 0.4454 0.3004 3.4007 0 1.0439 0.6771 0.3842 0.3543 0.1956 0.0716 0.1932 0 0 0
scrx      70182 "SINCLAIR 1  "  138.00 "6" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     70182 "SINCLAIR 1  "  138.00 "6" : #9 0.05 0.7424 9.7643 0.2 0.4 0.1 1 0 1.8827 1.2 1 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    70182 "SINCLAIR 1  "  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70184 "GILLETTE 8 2"   13.80 "1" : #9 mva=95 3.47364 0 0 1.7595 1.6778 0.176 0.61 0.1295 0.0947 7.6112 0.7386 0.0552 0.0469 0.0974 0.4298 0 0
esac1a    70184 "GILLETTE 8 2"   13.80 "1" : #9 0 0 0 273.423 0.1 50 -50 1.1968 0.0265 1 0.2 0.4 1 2.4328 0.1551 3.2437 1.3957 9 -9 0
ieeeg1    70184 "GILLETTE 8 2"   13.80 "1" : #9 20 0 0 0.15 0.1 -0.1 0.9868 0 0.2079 1 0 7.038 0.1844 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    70184 "GILLETTE 8 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70188 "KEMMERER 3 2"   13.80 "1" : #9 mva=42.0078 1.16721 0 0 2.0577 1.9318 0.1857 0.2149 0.1373 0.105 8.7017 0.3295 0.0691 0.0646 0.1606 0.7058 0 0
expic1    70188 "KEMMERER 3 2"   13.80 "1" : #9 0 3.5 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.4595 0 0 0 1 0 1.2 0 6.641 0 0.08
ggov1     70188 "KEMMERER 3 2"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70188 "KEMMERER 3 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70188 "KEMMERER 3 2"   13.80 "2" : #9 mva=39.7092 5.88884 0 0 1.4878 1.472 0.3391 0.5202 0.2843 0.2222 5.4554 0.4992 0.0661 0.07 0.1054 0.6583 0 0
esst4b    70188 "KEMMERER 3 2"   13.80 "2" : #9 0 3.5 3.5 0 1 -1 1 0 1 -1 0 5.4956 0 0 0.08 0 6.329 999
ggov1     70188 "KEMMERER 3 2"   13.80 "2" : #9 0.04 1 1 0.05 -0.05 4.5153 2.6764 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70188 "KEMMERER 3 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    70189 "KEMMERER 3 3"   18.00 "1" : #9 mva=44.0915 7.39115 0 0 2.4861 2.2775 0.2505 0.391 0.1568 0.1205 8.6263 0.8227 0.0579 0.0883 0.1042 0.5772 0 0
esst4b    70189 "KEMMERER 3 3"   18.00 "1" : #9 0 3.7412 3.7412 0 1 -1 1 0 1 -1 0 5.7055 0 0 0.08 0 7.2512 999
ggov1     70189 "KEMMERER 3 3"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 8.3462 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    70189 "KEMMERER 3 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74196 "IRWIN 5     "   13.80 "1" : #9 mva=61.9151 6 0.5261 0.201 2.3778 0 0.9693 0.6284 0.2241 0.2143 0.1022 0.092 0.1977 0 0 0
esdc1a    74196 "IRWIN 5     "   13.80 "1" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0569 1 0 2.3682 0.139 3.1577 0.4171 0 1
hygov     74196 "IRWIN 5     "   13.80 "1" : #9 0.05 0.6145 8.8418 0.2 0.4 0.2 1 0 1.811 1.25 0.5 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74196 "IRWIN 5     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74196 "IRWIN 5     "   13.80 "2" : #9 mva=50.8348 6 0.3514 0.0481 2.4281 0 1.1209 0.7273 0.5401 0.3347 0.2388 0.1166 0.3047 0 0 0
ieeet1    74196 "IRWIN 5     "   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8957 0.0833 3.861 0.3818 0
hygov     74196 "IRWIN 5     "   13.80 "2" : #9 0.05 0.8457 6.3714 0.05 0.33 0.167 1 0 0.4164 1.2 1 0.0735 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74196 "IRWIN 5     "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74197 "IRWIN 6     "   18.00 "1" : #9 mva=62.8933 6 0.5835 0.5282 3.0233 0 0.8972 0.5814 0.2732 0.254 0.2393 0.2182 0.7286 0 0 0
ieeet1    74197 "IRWIN 6     "   18.00 "1" : #9 0 40 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6196 0.0862 3.4928 0.3951 0
hygov     74197 "IRWIN 6     "   18.00 "1" : #9 0.05 0.7906 4.0389 0.2 0.33 0.167 1 0 0.6552 1.25 1 0.0799 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74197 "IRWIN 6     "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74197 "IRWIN 6     "   18.00 "2" : #9 mva=55.6468 6 0.4994 0.5068 3.5025 0 1.0094 0.6545 0.365 0.2319 0.1383 0.1125 0.4029 0 0 0
esdc1a    74197 "IRWIN 6     "   18.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0411 1 0 2.4461 0.1227 3.2615 0.368 0 1
hygov     74197 "IRWIN 6     "   18.00 "2" : #9 0.07 0.8559 8.7496 0.2 0.33 0.167 1 0 0.7351 1.2 1 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74197 "IRWIN 6     "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74199 "HAGERMAN 1 1"  138.00 "1" : #9 mva=15.0321 6 0.5389 0.1099 2.5584 0 0.6696 0.4329 0.209 0.1625 0.1497 0.1403 0.3693 0 0 0
esdc2a    74199 "HAGERMAN 1 1"  138.00 "1" : #9 0.020833 50 0.041667 0.1 0.5 0.4 -0.4 0.2 3.5 0 0.15 0 1.33 0.205 1.7733 0.82 0.8202 0
hygov     74199 "HAGERMAN 1 1"  138.00 "1" : #9 0.07 0.4764 9.5665 0.05 0.33 0.2 1 0 0.7241 1.25 0.5 0.0718 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74199 "HAGERMAN 1 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74199 "HAGERMAN 1 1"  138.00 "2" : #9 mva=21.7767 6 0.1118 0.2451 2.3657 0 1.0637 0.6899 0.4499 0.3031 0.2148 0.1803 0.5209 0 0 0
esdc1a    74199 "HAGERMAN 1 1"  138.00 "2" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0215 1 0 2.3468 0.1425 3.1291 0.4275 0 1
hygov     74199 "HAGERMAN 1 1"  138.00 "2" : #9 0.05 0.4262 3.2589 0.05 0.5 0.07 1 0 0.6513 1.25 0 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74199 "HAGERMAN 1 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74199 "HAGERMAN 1 1"  138.00 "3" : #9 mva=15 6 0.3833 0.041667 3.3015 0 1.3787 0.8954 0.4686 0.3408 0.2228 0.2849 0.8111 0 0 0
scrx      74199 "HAGERMAN 1 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74199 "HAGERMAN 1 1"  138.00 "3" : #9 0.05 0.6144 6.4916 0.05 0.5 0.1 1 0 0.9547 1.2 1 0.078 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74199 "HAGERMAN 1 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74199 "HAGERMAN 1 1"  138.00 "4" : #9 mva=19.1024 6 0.5548 0.1238 2.9453 0 0.7083 0.4581 0.3483 0.322 0.0824 0.26 0.5678 0 0 0
ieeet1    74199 "HAGERMAN 1 1"  138.00 "4" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.9874 0.0864 3.9832 0.3959 0
hygov     74199 "HAGERMAN 1 1"  138.00 "4" : #9 0.07 0.5512 2.3592 0.2 0.5 0.07 1 0 0.889 1.2 0 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74199 "HAGERMAN 1 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74200 "HAGERMAN 1 2"   13.80 "1" : #9 mva=8.3 6 0.4747 0.0987 1.9304 0 1.2818 0.8322 0.5403 0.3125 0.1438 0.2325 0.7434 0 0 0
esdc2a    74200 "HAGERMAN 1 2"   13.80 "1" : #9 0.02 50 0.01 0.11 0.75 1.17 -1.17 1 1 0 1 0 1.76 0.1634 2.3467 0.6536 0.6537 0
hygov     74200 "HAGERMAN 1 2"   13.80 "1" : #9 0.05 0.9255 8.6615 0.05 0.33 0.2 1 0 1.8143 1.25 0.2 0.0776 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74200 "HAGERMAN 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74201 "HAGERMAN 1 3"   13.80 "1" : #9 mva=13.5594 6 0.29 0.5908 3.1212 0 0.5884 0.3799 0.2807 0.218 0.1768 0.2283 0.6624 0 0 0
esdc1a    74201 "HAGERMAN 1 3"   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0728 1 0 2.3009 0.1308 3.0679 0.3925 0 1
hygov     74201 "HAGERMAN 1 3"   13.80 "1" : #9 0.05 0.3416 2.1373 0.041667 0.5 0.07 1 0 0.3358 1.2 0 0.0711 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74201 "HAGERMAN 1 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74204 "MOUNTAIN HOME 2 2"   13.80 "1" : #9 mva=193.745 4.43887 0 0 2.1393 1.9977 0.173 0.4256 0.1116 0.0846 5.3516 0.866 0.0508 0.0976 0.1275 0.5703 0 0
esst4b    74204 "MOUNTAIN HOME 2 2"   13.80 "1" : #9 0 3.4775 3.4775 0 1 -1 1 0 1 -1 0 5.64 0 0 0.08 0 6.4103 999
ggov1     74204 "MOUNTAIN HOME 2 2"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 7.0704 2 0 1 1 0.15 0.1771 1.5 0.2 0.5 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74204 "MOUNTAIN HOME 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74205 "MOUNTAIN HOME 2 3"   18.00 "1" : #9 mva=11.4433 3.10162 0 0 1.8811 1.7894 0.1703 0.364 0.1301 0.0993 6.2944 1.2491 0.0479 0.0886 0.1179 0.4984 0 0
expic1    74205 "MOUNTAIN HOME 2 3"   18.00 "1" : #9 0 4 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 8.0974 0 0 0 1 0 1.2 0 5.4331 0 0.08
ggov1     74205 "MOUNTAIN HOME 2 3"   18.00 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.2504 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74205 "MOUNTAIN HOME 2 3"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74205 "MOUNTAIN HOME 2 3"   18.00 "2" : #9 mva=10.4 7.54751 0 0 1.4194 1.4168 0.2439 0.3336 0.204 0.1582 8.8483 1.2691 0.0437 0.0566 0.0155 0.2324 0 0
esst4b    74205 "MOUNTAIN HOME 2 3"   18.00 "2" : #9 0 3.3623 3.3623 0 1 -1 1 0 1 -1 0 6.9646 0 0 0.08 0 6.6135 999
ggov1     74205 "MOUNTAIN HOME 2 3"   18.00 "2" : #9 0.04 1 1 0.05 -0.05 14.0883 1.0349 0 1 1 0.15 0.5 2.2317 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74205 "MOUNTAIN HOME 2 3"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74211 "RATHDRUM 2 5"   13.80 "1" : #9 mva=189.696 4.34899 0 0 2.1648 2.0183 0.3613 0.634 0.2765 0.216 9.4417 0.5596 0.0459 0.0989 0.1909 0.5229 0 0
esst4b    74211 "RATHDRUM 2 5"   13.80 "1" : #9 0 3.5402 3.5402 0 1 -1 1 0 1 -1 0 6.1327 0 0 0.08 0 7.0925 999
ggov1     74211 "RATHDRUM 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.1548 2 0 1 1 0.15 0.0719 1.5 0.2 0.1 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74211 "RATHDRUM 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74212 "RATHDRUM 2 6"   13.80 "1" : #9 mva=166.34 5.25322 0 0 1.9152 1.8169 0.3416 0.6094 0.2644 0.2063 5.6854 0.8588 0.0498 0.0629 0.0824 0.1931 0 0
esst4b    74212 "RATHDRUM 2 6"   13.80 "1" : #9 0 3.9736 3.9736 0 1 -1 1 0 1 -1 0 5.5895 0 0 0.08 0 6.0082 999
ggov1     74212 "RATHDRUM 2 6"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 7.6719 2.0702 0 1 1 0.15 0.5 1.5 0.1857 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74212 "RATHDRUM 2 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74220 "BOISE 14 3  "   13.80 "1" : #9 mva=39.5689 6 0.3162 0.1518 2.4741 0 0.8315 0.5385 0.2926 0.207 0.1082 0.2062 0.4841 0 0 0
esdc2a    74220 "BOISE 14 3  "   13.80 "1" : #9 0.020833 9.3 0.041667 0.11 0.5 0.4 -0.4 0.2 1 0 0.15 0 1.76 0.1743 2.3467 0.6972 0.6974 0
hygov     74220 "BOISE 14 3  "   13.80 "1" : #9 0.07 0.5928 5.5543 0.05 0.33 0.07 1 0 1.221 1.25 1 0.0742 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74220 "BOISE 14 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74220 "BOISE 14 3  "   13.80 "2" : #9 mva=33.73 6 0.3571 0.3476 3.2393 0 0.7255 0.4693 0.2682 0.1707 0.1376 0.0938 0.345 0 0 0
ieeet1    74220 "BOISE 14 3  "   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.7904 0.0837 3.7205 0.3836 0
hygov     74220 "BOISE 14 3  "   13.80 "2" : #9 0.04 0.4078 5.9945 0.041667 0.5 0.1 1 0 1.648 1.2 0 0.0717 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74220 "BOISE 14 3  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74221 "BOISE 14 4  "   13.80 "1" : #9 mva=33.73 6 0.4684 0.5134 2.4681 0 0.8515 0.5515 0.2241 0.1883 0.1604 0.1634 0.3615 0 0 0
esdc1a    74221 "BOISE 14 4  "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0176 1 0 2.4984 0.1411 3.3313 0.4234 0 1
hygov     74221 "BOISE 14 4  "   13.80 "1" : #9 0.07 0.906 2.1276 0.05 0.33 0.1 1 0 1.2253 1.2 1 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74221 "BOISE 14 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74221 "BOISE 14 4  "   13.80 "2" : #9 mva=9.54696 6 0.1849 0.5266 2.7398 0 1.1895 0.772 0.5284 0.4911 0.1945 0.2755 0.5755 0 0 0
ieeet1    74221 "BOISE 14 4  "   13.80 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8463 0.0867 3.795 0.3972 0
hygov     74221 "BOISE 14 4  "   13.80 "2" : #9 0.04 0.7526 3.212 0.2 0.4 0.167 1 0 0.7286 1.2 0.2 0.077 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74221 "BOISE 14 4  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74222 "BOISE 14 5  "   13.80 "1" : #9 mva=11.25 6 0.1745 0.4392 3.7808 0 0.8595 0.5568 0.362 0.3223 0.1539 0.2439 0.8487 0 0 0
scrx      74222 "BOISE 14 5  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74222 "BOISE 14 5  "   13.80 "1" : #9 0.07 0.3319 9.7155 0.05 0.4 0.167 1 0 0.6817 1.2 1 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74222 "BOISE 14 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74223 "MOUNTAIN HOME 3 1"  345.00 "1" : #9 mva=124.958 1.88758 0 0 1.713 1.6537 0.2975 0.6271 0.1409 0.1079 9.8367 0.717 0.0662 0.0471 0.0257 0.3263 0 0
esst4b    74223 "MOUNTAIN HOME 3 1"  345.00 "1" : #9 0 3.502 3.502 0.01 1 -1 1 0 1 -1 0 6.766 0 0 0.08 0 7.3774 999
ggov1     74223 "MOUNTAIN HOME 3 1"  345.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74223 "MOUNTAIN HOME 3 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74223 "MOUNTAIN HOME 3 1"  345.00 "2" : #9 mva=105.008 7.23727 0 0 1.8819 1.79 0.202 0.3907 0.1564 0.1203 9.7525 0.7579 0.0666 0.0861 0.0964 0.6086 0 0
expic1    74223 "MOUNTAIN HOME 3 1"  345.00 "2" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.1632 0 0 0 1 0 1.2 0 6.0737 0 0.08
ggov1     74223 "MOUNTAIN HOME 3 1"  345.00 "2" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.2147 1.5 0.2 0.3 0 1 0 3 2 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74223 "MOUNTAIN HOME 3 1"  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74223 "MOUNTAIN HOME 3 1"  345.00 "3" : #9 mva=123.178 6.98224 0 0 1.6268 1.5841 0.1606 0.3949 0.1345 0.1028 4.2013 0.306 0.0642 0.0497 0.1355 0.5362 0 0
expic1    74223 "MOUNTAIN HOME 3 1"  345.00 "3" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.2812 0 0 0 1 0 1.2 0 5.2775 0 0.08
ggov1     74223 "MOUNTAIN HOME 3 1"  345.00 "3" : #9 0.04 1 1 0.05 -0.05 9.2876 2 0 1 1 0.15 0.198 1.1993 0.2 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74223 "MOUNTAIN HOME 3 1"  345.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74228 "KUNA 2 1    "  138.00 "1" : #9 mva=7.01735 6 0.4595 0.3533 2.1599 0 0.7697 0.4981 0.3505 0.2077 0.1599 0.1293 0.4619 0 0 0
scrx      74228 "KUNA 2 1    "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74228 "KUNA 2 1    "  138.00 "1" : #9 0.05 0.5868 3.3978 0.05 0.5 0.167 1 0 1.7864 1.25 0 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74228 "KUNA 2 1    "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74228 "KUNA 2 1    "  138.00 "2" : #9 mva=12.8091 6 0.3166 0.3509 1.7627 0 1.2037 0.7813 0.3503 0.3025 0.1572 0.1963 0.6624 0 0 0
ieeet1    74228 "KUNA 2 1    "  138.00 "2" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.7388 0.0805 3.6517 0.369 0
hygov     74228 "KUNA 2 1    "  138.00 "2" : #9 0.05 0.8936 2.7037 0.05 0.5 0.07 1 0 1.2143 1.2 1 0.0709 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74228 "KUNA 2 1    "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74228 "KUNA 2 1    "  138.00 "3" : #9 mva=15.1566 6 0.4859 0.1171 2.9822 0 0.6983 0.4516 0.2464 0.1707 0.1117 0.2751 0.6646 0 0 0
esdc1a    74228 "KUNA 2 1    "  138.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.041 1 0 2.401 0.149 3.2013 0.447 0 1
hygov     74228 "KUNA 2 1    "  138.00 "3" : #9 0.07 0.3034 7.9657 0.05 0.4 0.07 1 0 1.615 1.25 0.5 0.0759 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74228 "KUNA 2 1    "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74236 "CLARK FORK 3"   20.00 "1" : #9 mva=74.2305 6 0.1524 0.0736 2.976 0 1.0334 0.6702 0.3125 0.2603 0.1243 0.216 0.4973 0 0 0
ieeet1    74236 "CLARK FORK 3"   20.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.798 0.0878 3.7306 0.4024 0
hygov     74236 "CLARK FORK 3"   20.00 "1" : #9 0.07 0.4606 5.5172 0.05 0.5 0.167 1 0 1.9279 1.2 1 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74236 "CLARK FORK 3"   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74237 "CLARK FORK 4"   13.20 "1" : #9 mva=74.0011 6 0.2556 0.0947 3.0858 0 1.0372 0.6727 0.3886 0.3886 0.1131 0.1335 0.4958 0 0 0
esdc2a    74237 "CLARK FORK 4"   13.20 "1" : #9 0.020833 9.3 0.041667 0.1 0.75 1.17 -1.17 1 0.2 0 1 0 2.36 0.2041 3.1467 0.8164 0.8163 0
hygov     74237 "CLARK FORK 4"   13.20 "1" : #9 0.07 0.75 9.4687 0.05 0.33 0.167 1 0 0.9604 1.2 0.5 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74237 "CLARK FORK 4"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74238 "CLARK FORK 5"   13.80 "1" : #9 mva=84.301 6 0.2745 0.5578 2.5852 0 1 0.6484 0.4698 0.4364 0.1821 0.1245 0.4992 0 0 0
esdc1a    74238 "CLARK FORK 5"   13.80 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0553 1 0 2.3467 0.129 3.129 0.3871 0 1
hygov     74238 "CLARK FORK 5"   13.80 "1" : #9 0.05 0.6258 5.3691 0.4 0.5 0.167 1 0 0.727 1.25 0 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74238 "CLARK FORK 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74239 "CLARK FORK 6"   13.80 "1" : #9 mva=91.92 6 0.0525 0.1455 3.5375 0 1 0.6484 0.477 0.3351 0.0927 0.0753 0.3301 0 0 0
scrx      74239 "CLARK FORK 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74239 "CLARK FORK 6"   13.80 "1" : #9 0.05 0.4505 9.5113 0.041667 0.5 0.167 1 0 0.5706 1.2 0.2 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74239 "CLARK FORK 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74240 "RATHDRUM 3 1"  138.00 "1" : #9 mva=97.6285 7.71424 0 0 2.1293 1.9896 0.372 0.5025 0.2056 0.1595 8.1123 0.5814 0.0644 0.0772 0.2097 0.628 0 0
esst4b    74240 "RATHDRUM 3 1"  138.00 "1" : #9 0 3.0477 3.0477 0 1 -1 1 0 1 -1 0 6.2748 0 0 0.08 0 7.2917 999
ggov1     74240 "RATHDRUM 3 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 1.6486 0 1 1 0.15 0.2196 1.0003 0.1251 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74240 "RATHDRUM 3 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74240 "RATHDRUM 3 1"  138.00 "2" : #9 mva=83.2 2.14677 0 0 1.9188 1.8197 0.2633 0.3197 0.1336 0.1021 7.992 0.4945 0.0698 0.0598 0.1714 0.5158 0 0
esst4b    74240 "RATHDRUM 3 1"  138.00 "2" : #9 0 3.1807 3.1807 0 1 -1 1 0 1 -1 0 6.2863 0 0 0.08 0 6.9459 999
ggov1     74240 "RATHDRUM 3 1"  138.00 "2" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.9401 0.2 0.5 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74240 "RATHDRUM 3 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74245 "RUPERT 2 2  "   13.80 "1" : #9 mva=6.93 6 0.4115 0.4404 2.0731 0 0.9055 0.5867 0.4113 0.3532 0.1251 0.154 0.5787 0 0 0
scrx      74245 "RUPERT 2 2  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74245 "RUPERT 2 2  "   13.80 "1" : #9 0.05 0.5665 4.3107 0.041667 0.33 0.167 1 0 0.4755 1.2 0 0.0708 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74245 "RUPERT 2 2  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74246 "RUPERT 2 3  "   13.80 "1" : #9 mva=7.76206 6 0.5201 0.1151 1.1919 0 1.1984 0.7778 0.4256 0.3875 0.1603 0.2439 0.817 0 0 0
esdc1a    74246 "RUPERT 2 3  "   13.80 "1" : #9 0 40 0.01 0 0 1 -1 0 0.9 0.0285 1 0 2.3029 0.1363 3.0706 0.409 0 1
hygov     74246 "RUPERT 2 3  "   13.80 "1" : #9 0.05 0.7457 7.9191 0.4 0.33 0.167 1 0 0.5179 1.25 0.5 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74246 "RUPERT 2 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74248 "RUPERT 2 5  "   13.80 "1" : #9 mva=6.93 6 0.5598 0.3996 2.4577 0 0.9894 0.6415 0.2496 0.1546 0.1366 0.1497 0.4436 0 0 0
esdc1a    74248 "RUPERT 2 5  "   13.80 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0384 1 0 2.3414 0.1315 3.1219 0.3945 0 1
hygov     74248 "RUPERT 2 5  "   13.80 "1" : #9 0.05 0.213 2.3777 0.4 0.4 0.07 1 0 1.1139 1.2 0 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74248 "RUPERT 2 5  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74248 "RUPERT 2 5  "   13.80 "2" : #9 mva=6.96409 6 0.0718 0.2403 3.1358 0 1.4321 0.9303 0.5899 0.3423 0.1747 0.0829 0.4947 0 0 0
scrx      74248 "RUPERT 2 5  "   13.80 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74248 "RUPERT 2 5  "   13.80 "2" : #9 0.05 0.7529 7.593 0.05 0.5 0.07 1 0 1.8259 1.2 0.2 0.0767 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74248 "RUPERT 2 5  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74252 "CAMBRIDGE 3 "   18.00 "1" : #9 mva=117.229 6 0.2092 0.4214 2.2409 0 1 0.6484 0.4533 0.3115 0.1736 0.2052 0.6191 0 0 0
scrx      74252 "CAMBRIDGE 3 "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74252 "CAMBRIDGE 3 "   18.00 "1" : #9 0.07 0.6201 7.7614 0.05 0.33 0.167 1 0 0.8002 1.2 0 0.0794 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74252 "CAMBRIDGE 3 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74253 "CAMBRIDGE 4 "   13.80 "1" : #9 mva=158.758 6 0.5522 0.2755 2.9706 0 1 0.6484 0.3349 0.2091 0.156 0.1713 0.6013 0 0 0
scrx      74253 "CAMBRIDGE 4 "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74253 "CAMBRIDGE 4 "   13.80 "1" : #9 0.05 0.506 7.5876 0.4 0.5 0.167 1 0 1.6125 1.2 0.5 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74253 "CAMBRIDGE 4 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74254 "CAMBRIDGE 5 "   13.80 "1" : #9 mva=125.592 6 0.125 0.4622 2.0483 0 1 0.6484 0.3921 0.3115 0.2099 0.2807 0.6873 0 0 0
esdc1a    74254 "CAMBRIDGE 5 "   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0793 1 0 2.3454 0.1325 3.1271 0.3975 0 1
hygov     74254 "CAMBRIDGE 5 "   13.80 "1" : #9 0.07 0.4359 3.3714 0.05 0.5 0.1 1 0 1.0109 1.25 0 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74254 "CAMBRIDGE 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74255 "CAMBRIDGE 6 "   13.80 "1" : #9 mva=154.544 6 0.3068 0.3062 2.1801 0 1 0.6484 0.3637 0.3128 0.1606 0.2831 0.6086 0 0 0
scrx      74255 "CAMBRIDGE 6 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74255 "CAMBRIDGE 6 "   13.80 "1" : #9 0.05 0.7941 5.1516 0.2 0.33 0.1 1 0 1.8616 1.2 0 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74255 "CAMBRIDGE 6 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74256 "CAMBRIDGE 7 "   13.80 "1" : #9 mva=137.847 6 0.1897 0.0504 3.7613 0 1 0.6484 0.3425 0.1981 0.114 0.1002 0.3846 0 0 0
ieeet1    74256 "CAMBRIDGE 7 "   13.80 "1" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.7356 0.0812 3.6475 0.3721 0
hygov     74256 "CAMBRIDGE 7 "   13.80 "1" : #9 0.07 0.4921 3.7151 0.05 0.5 0.07 1 0 0.3508 1.2 0.5 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74256 "CAMBRIDGE 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74261 "BLISS 1     "  138.00 "1" : #9 mva=32.6089 6 0.3882 0.3754 1.6727 0 0.8508 0.5511 0.3014 0.2443 0.1952 0.0673 0.2872 0 0 0
esdc1a    74261 "BLISS 1     "  138.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.0624 1 0 2.4596 0.131 3.2794 0.393 0 1
hygov     74261 "BLISS 1     "  138.00 "1" : #9 0.05 0.3699 4.9848 0.05 0.4 0.167 1 0 0.9951 1.2 1 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74261 "BLISS 1     "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74261 "BLISS 1     "  138.00 "2" : #9 mva=37.5 6 0.4067 0.0731 3.3844 0 0.9976 0.6468 0.4204 0.37 0.1663 0.1848 0.5816 0 0 0
esdc1a    74261 "BLISS 1     "  138.00 "2" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0549 1 0 2.375 0.1348 3.1666 0.4043 0 1
hygov     74261 "BLISS 1     "  138.00 "2" : #9 0.04 0.6094 9.0846 0.05 0.5 0.07 1 0 0.9888 1.2 0.5 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74261 "BLISS 1     "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74261 "BLISS 1     "  138.00 "3" : #9 mva=25.5322 6 0.3467 0.4357 1.9517 0 1.0662 0.6916 0.3411 0.3201 0.1183 0.1001 0.298 0 0 0
esdc2a    74261 "BLISS 1     "  138.00 "3" : #9 0.02 50 0.01 0.1 0.5 0.4 -0.4 1 1 0 1 0 2.36 0.2239 3.1467 0.8956 0.8957 0
hygov     74261 "BLISS 1     "  138.00 "3" : #9 0.05 0.3066 2.4614 0.04 0.5 0.167 1 0 1.1213 1.25 0 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74261 "BLISS 1     "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74265 "PONDERAY 2  "   18.00 "1" : #9 mva=12.7 6 0.041667 0.0539 2.2494 0 0.8189 0.5302 0.2718 0.1645 0.15 0.153 0.6294 0 0 0
esdc1a    74265 "PONDERAY 2  "   18.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.066 1 0 2.3281 0.1326 3.1041 0.3977 0 1
hygov     74265 "PONDERAY 2  "   18.00 "1" : #9 0.07 0.5675 2.794 0.2 0.5 0.167 1 0 1.4327 1.25 0 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74265 "PONDERAY 2  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74266 "PONDERAY 3  "   13.80 "1" : #9 mva=16.9831 6 0.4452 0.2772 3.0602 0 0.7753 0.5018 0.247 0.1974 0.1003 0.1512 0.3714 0 0 0
esdc1a    74266 "PONDERAY 3  "   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0357 1 0 2.3591 0.1224 3.1455 0.3673 0 1
hygov     74266 "PONDERAY 3  "   13.80 "1" : #9 0.05 0.8626 6.696 0.05 0.5 0.167 1 0 1.516 1.2 0.5 0.0781 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74266 "PONDERAY 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74266 "PONDERAY 3  "   13.80 "2" : #9 mva=18.3819 6 0.2501 0.2971 3.5387 0 1.2145 0.7884 0.3688 0.3572 0.196 0.118 0.246 0 0 0
ieeet1    74266 "PONDERAY 3  "   13.80 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9996 0.0889 3.9994 0.4074 0
hygov     74266 "PONDERAY 3  "   13.80 "2" : #9 0.05 0.7958 2.4663 0.4 0.5 0.167 1 0 0.8089 1.2 0 0.0796 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74266 "PONDERAY 3  "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74268 "IDAHO FALLS 8 1"  138.00 "1" : #9 mva=8 6 0.203 0.1736 3.4788 0 1.4145 0.9188 0.3972 0.3889 0.1166 0.1911 0.6306 0 0 0
scrx      74268 "IDAHO FALLS 8 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74268 "IDAHO FALLS 8 1"  138.00 "1" : #9 0.05 0.6474 3.0146 0.05 0.4 0.07 1 0 0.8012 1.2 0.5 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74268 "IDAHO FALLS 8 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74268 "IDAHO FALLS 8 1"  138.00 "2" : #9 mva=8 6 0.1744 0.2394 2.8557 0 0.8957 0.5803 0.3647 0.3368 0.1706 0.0924 0.4382 0 0 0
esdc2a    74268 "IDAHO FALLS 8 1"  138.00 "2" : #9 0.02 50 0.01 0.11 0.75 1.17 -1.17 0.2 3.5 0 0.15 0 1.33 0.1986 1.7733 0.7944 0.7946 0
hygov     74268 "IDAHO FALLS 8 1"  138.00 "2" : #9 0.05 0.4412 6.1586 0.05 0.5 0.167 1 0 1.0331 1.2 0.2 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74268 "IDAHO FALLS 8 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74268 "IDAHO FALLS 8 1"  138.00 "3" : #9 mva=8.45065 6 0.489 0.1438 3.2842 0 1.2339 0.801 0.3937 0.3361 0.1361 0.2313 0.5024 0 0 0
ieeet1    74268 "IDAHO FALLS 8 1"  138.00 "3" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5422 0.0841 3.3896 0.3854 0
hygov     74268 "IDAHO FALLS 8 1"  138.00 "3" : #9 0.05 0.3312 3.5061 0.041667 0.33 0.07 1 0 0.6978 1.2 1 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74268 "IDAHO FALLS 8 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74268 "IDAHO FALLS 8 1"  138.00 "4" : #9 mva=34.6968 6 0.2959 0.5579 3.1766 0 1.0298 0.6679 0.4515 0.2939 0.088 0.2092 0.7097 0 0 0
esdc2a    74268 "IDAHO FALLS 8 1"  138.00 "4" : #9 0.02 9.3 0.01 0.11 0.5 0.4 -0.4 1 1 0 0.15 0 1.76 0.2241 2.3467 0.8964 0.8965 0
hygov     74268 "IDAHO FALLS 8 1"  138.00 "4" : #9 0.05 0.8414 6.2653 0.2 0.4 0.167 1 0 1.9272 1.2 0 0.0701 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74268 "IDAHO FALLS 8 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74276 "AHSAHKA 5   "   13.80 "1" : #9 mva=194.535 6 0.2864 0.2351 2.2281 0 1 0.6484 0.3513 0.3 0.1407 0.2648 0.5743 0 0 0
esdc1a    74276 "AHSAHKA 5   "   13.80 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0453 1 0 2.36 0.1492 3.1467 0.4477 0 1
hygov     74276 "AHSAHKA 5   "   13.80 "1" : #9 0.07 0.9328 3.1886 0.041667 0.33 0.167 1 0 0.9928 1.2 0 0.0724 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74276 "AHSAHKA 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74277 "AHSAHKA 6   "   13.80 "1" : #9 mva=165.948 6 0.044 0.5367 3.3196 0 1 0.6484 0.2351 0.1467 0.1293 0.1511 0.5449 0 0 0
scrx      74277 "AHSAHKA 6   "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74277 "AHSAHKA 6   "   13.80 "1" : #9 0.07 0.9976 8.148 0.04 0.4 0.1 1 0 1.9929 1.2 1 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74277 "AHSAHKA 6   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74278 "AHSAHKA 7   "   13.80 "1" : #9 mva=151.304 6 0.1338 0.3018 3.2269 0 1 0.6484 0.364 0.2913 0.0823 0.1532 0.6032 0 0 0
scrx      74278 "AHSAHKA 7   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74278 "AHSAHKA 7   "   13.80 "1" : #9 0.07 0.3364 2.7431 0.2 0.5 0.167 1 0 1.2014 1.2 0.5 0.0703 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74278 "AHSAHKA 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74284 "PRESTON 2 1 "  138.00 "1" : #9 mva=10.5346 6 0.0807 0.3504 1.43 0 0.6121 0.3953 0.2457 0.1782 0.1482 0.1015 0.4851 0 0 0
scrx      74284 "PRESTON 2 1 "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74284 "PRESTON 2 1 "  138.00 "1" : #9 0.07 0.2816 9.2827 0.05 0.4 0.167 1 0 1.7677 1.25 0 0.0779 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74284 "PRESTON 2 1 "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74284 "PRESTON 2 1 "  138.00 "2" : #9 mva=14.3399 6 0.4643 0.183 1.6686 0 1.1838 0.7683 0.4462 0.4311 0.218 0.1666 0.687 0 0 0
esdc1a    74284 "PRESTON 2 1 "  138.00 "2" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.0792 1 0 2.4408 0.1475 3.2544 0.4426 0 1
hygov     74284 "PRESTON 2 1 "  138.00 "2" : #9 0.07 0.4594 8.6525 0.041667 0.4 0.07 1 0 1.6798 1.25 0.2 0.07 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74284 "PRESTON 2 1 "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74284 "PRESTON 2 1 "  138.00 "3" : #9 mva=10 6 0.3141 0.4277 1.339 0 1.0143 0.6578 0.3742 0.2151 0.1563 0.275 0.5922 0 0 0
esdc2a    74284 "PRESTON 2 1 "  138.00 "3" : #9 0.02 50 0.01 0.1 0.5 1.17 -1.17 1 3.5 0 1 0 2.36 0.2298 3.1467 0.9192 0.9194 0
hygov     74284 "PRESTON 2 1 "  138.00 "3" : #9 0.05 0.4938 4.9798 0.04 0.5 0.167 1 0 0.6089 1.25 1 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74284 "PRESTON 2 1 "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74298 "MOUNTAIN HOME 4 2"   13.80 "1" : #9 mva=20.9519 6 0.5253 0.1732 2.036 0 1.3292 0.8632 0.4148 0.3261 0.1948 0.1129 0.5278 0 0 0
esdc1a    74298 "MOUNTAIN HOME 4 2"   13.80 "1" : #9 0.06 40 0.02 0 0 1 -1 0 0.9 0.0224 1 0 2.4391 0.1228 3.2521 0.3683 0 1
hygov     74298 "MOUNTAIN HOME 4 2"   13.80 "1" : #9 0.05 0.6275 5.3139 0.2 0.5 0.07 1 0 0.5597 1.25 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74298 "MOUNTAIN HOME 4 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74298 "MOUNTAIN HOME 4 2"   13.80 "2" : #9 mva=24.0953 6 0.4973 0.0744 3.3259 0 0.7049 0.4559 0.2951 0.2278 0.1671 0.1673 0.6429 0 0 0
scrx      74298 "MOUNTAIN HOME 4 2"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74298 "MOUNTAIN HOME 4 2"   13.80 "2" : #9 0.05 0.546 7.4484 0.4 0.5 0.167 1 0 0.7795 1.2 0.2 0.0798 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74298 "MOUNTAIN HOME 4 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74301 "OLDTOWN 2   "   13.80 "1" : #9 mva=14 6 0.2544 0.5492 3.3863 0 1.1406 0.7401 0.4966 0.4387 0.2366 0.0734 0.1806 0 0 0
ieeet1    74301 "OLDTOWN 2   "   13.80 "1" : #9 0 40 0.2 1 -1 0 0.646 0.103 1 0 2.5166 0.0886 3.3555 0.4059 0
hygov     74301 "OLDTOWN 2   "   13.80 "1" : #9 0.07 0.641 8.0899 0.4 0.5 0.167 1 0 1.9999 1.25 1 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74301 "OLDTOWN 2   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74302 "OLDTOWN 3   "   13.20 "1" : #9 mva=15.6727 6 0.3912 0.3572 3.6038 0 0.664 0.4292 0.3287 0.3129 0.2451 0.0577 0.3121 0 0 0
scrx      74302 "OLDTOWN 3   "   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74302 "OLDTOWN 3   "   13.20 "1" : #9 0.07 0.4857 3.1604 0.05 0.5 0.1 1 0 0.7574 1.2 0 0.08 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74302 "OLDTOWN 3   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74302 "OLDTOWN 3   "   13.20 "2" : #9 mva=14 6 0.2488 0.3076 3.9942 0 1.3712 0.8906 0.5797 0.5588 0.0954 0.1921 0.5355 0 0 0
scrx      74302 "OLDTOWN 3   "   13.20 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74302 "OLDTOWN 3   "   13.20 "2" : #9 0.04 0.961 8.1335 0.05 0.33 0.167 1 0 0.5095 1.2 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74302 "OLDTOWN 3   "   13.20 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74307 "BRUNEAU 1   "  138.00 "1" : #9 mva=33.8328 6 0.2786 0.4964 3.8042 0 0.8508 0.551 0.2777 0.169 0.1472 0.1339 0.5379 0 0 0
scrx      74307 "BRUNEAU 1   "  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74307 "BRUNEAU 1   "  138.00 "1" : #9 0.05 0.2053 3.1636 0.05 0.4 0.2 1 0 1.9488 1.2 0 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74307 "BRUNEAU 1   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74307 "BRUNEAU 1   "  138.00 "2" : #9 mva=38.1177 6 0.3135 0.0792 3.0126 0 0.9044 0.586 0.2788 0.1809 0.1466 0.1407 0.4224 0 0 0
esdc1a    74307 "BRUNEAU 1   "  138.00 "2" : #9 0 40 0.02 0 0 10 -10 0 0.9 0.069 1 0 2.4833 0.1441 3.3111 0.4323 0 1
hygov     74307 "BRUNEAU 1   "  138.00 "2" : #9 0.05 0.9512 3.0179 0.05 0.4 0.167 1 0 1.9313 1.2 0 0.0773 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74307 "BRUNEAU 1   "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74307 "BRUNEAU 1   "  138.00 "3" : #9 mva=33.0297 6 0.4887 0.1317 1.9004 0 0.751 0.486 0.3624 0.2202 0.1668 0.2135 0.5415 0 0 0
ieeet1    74307 "BRUNEAU 1   "  138.00 "3" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5863 0.0823 3.4484 0.3771 0
hygov     74307 "BRUNEAU 1   "  138.00 "3" : #9 0.05 0.2618 2.7118 0.05 0.5 0.167 1 0 0.4031 1.25 0 0.0705 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74307 "BRUNEAU 1   "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74313 "AMERICAN FALLS 4 3"   13.80 "1" : #9 mva=30.8 6 0.1896 0.2648 1.8438 0 1.2501 0.8116 0.4935 0.3622 0.1525 0.2249 0.5829 0 0 0
scrx      74313 "AMERICAN FALLS 4 3"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74313 "AMERICAN FALLS 4 3"   13.80 "1" : #9 0.05 0.6782 4.6812 0.2 0.4 0.07 1 0 0.8629 1.2 1 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74313 "AMERICAN FALLS 4 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74314 "AMERICAN FALLS 4 4"   13.80 "1" : #9 mva=36.8613 6 0.3686 0.596 3.9923 0 0.9362 0.6068 0.3178 0.2832 0.0842 0.1931 0.6015 0 0 0
scrx      74314 "AMERICAN FALLS 4 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74314 "AMERICAN FALLS 4 4"   13.80 "1" : #9 0.05 0.6913 6.5105 0.041667 0.4 0.167 1 0 0.3095 1.25 0.5 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74314 "AMERICAN FALLS 4 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74316 "AMERICAN FALLS 4 6"   13.80 "1" : #9 mva=36.3173 6 0.4523 0.1856 2.9139 0 1.1926 0.7741 0.3083 0.227 0.1002 0.1208 0.4102 0 0 0
scrx      74316 "AMERICAN FALLS 4 6"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74316 "AMERICAN FALLS 4 6"   13.80 "1" : #9 0.04 0.5194 3.6527 0.4 0.33 0.07 1 0 1.253 1.2 0.2 0.0769 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74316 "AMERICAN FALLS 4 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74317 "GRACE 2 1   "  345.00 "1" : #9 mva=11.1997 6 0.354 0.4354 1.4219 0 0.9214 0.5971 0.454 0.3792 0.1409 0.0683 0.2265 0 0 0
ieeet1    74317 "GRACE 2 1   "  345.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8724 0.0822 3.8298 0.377 0
hygov     74317 "GRACE 2 1   "  345.00 "1" : #9 0.05 0.4697 6.4385 0.05 0.5 0.167 1 0 1.9925 1.2 1 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74317 "GRACE 2 1   "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74317 "GRACE 2 1   "  345.00 "2" : #9 mva=11.398 6 0.0742 0.3838 2.713 0 0.6662 0.4306 0.203 0.176 0.1599 0.2591 0.7244 0 0 0
esdc1a    74317 "GRACE 2 1   "  345.00 "2" : #9 0.06 40 0.01 0 0 10 -10 0 0.9 0.0515 1 0 2.4724 0.1287 3.2966 0.386 0 1
hygov     74317 "GRACE 2 1   "  345.00 "2" : #9 0.05 0.2728 2.4758 0.05 0.5 0.07 1 0 0.6025 1.2 1 0.0774 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74317 "GRACE 2 1   "  345.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74318 "GRACE 2 2   "  161.00 "1" : #9 mva=8.73712 6 0.1747 0.1925 1.7483 0 1.2392 0.8045 0.5237 0.3664 0.2242 0.2014 0.4529 0 0 0
ieeet1    74318 "GRACE 2 2   "  161.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7944 0.0824 3.7258 0.3778 0
hygov     74318 "GRACE 2 2   "  161.00 "1" : #9 0.05 0.7834 9.5763 0.05 0.33 0.167 1 0 0.925 1.2 0 0.0797 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74318 "GRACE 2 2   "  161.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74318 "GRACE 2 2   "  161.00 "2" : #9 mva=11.9977 6 0.2366 0.2585 3.4218 0 1.3673 0.888 0.5709 0.3822 0.1331 0.0802 0.2389 0 0 0
scrx      74318 "GRACE 2 2   "  161.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74318 "GRACE 2 2   "  161.00 "2" : #9 0.05 0.4254 2.0211 0.05 0.33 0.167 1 0 1.7155 1.25 1 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74318 "GRACE 2 2   "  161.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74319 "GRACE 2 3   "  138.00 "1" : #9 mva=10.4777 6 0.3637 0.4087 3.4827 0 0.9195 0.5959 0.2877 0.2727 0.1345 0.22 0.5192 0 0 0
esdc1a    74319 "GRACE 2 3   "  138.00 "1" : #9 0.06 40 0.01 0 0 1 -1 0 0.9 0.0781 1 0 2.4812 0.1386 3.3082 0.4159 0 1
hygov     74319 "GRACE 2 3   "  138.00 "1" : #9 0.05 0.8585 4.4039 0.05 0.4 0.167 1 0 0.3394 1.2 0.2 0.0791 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74319 "GRACE 2 3   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74322 "KIMBERLY 2 2"   13.80 "1" : #9 mva=27.5419 6 0.3367 0.2981 3.5478 0 0.8003 0.5181 0.3175 0.2923 0.1699 0.137 0.606 0 0 0
ieeet1    74322 "KIMBERLY 2 2"   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6367 0.0877 3.5155 0.402 0
hygov     74322 "KIMBERLY 2 2"   13.80 "1" : #9 0.05 0.9847 5.7272 0.041667 0.4 0.2 1 0 0.393 1.2 1 0.0788 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74322 "KIMBERLY 2 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74322 "KIMBERLY 2 2"   13.80 "2" : #9 mva=27.6115 6 0.3634 0.4874 3.3941 0 1.1307 0.7337 0.5267 0.3766 0.153 0.0508 0.4121 0 0 0
scrx      74322 "KIMBERLY 2 2"   13.80 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74322 "KIMBERLY 2 2"   13.80 "2" : #9 0.05 0.7362 4.4255 0.05 0.5 0.167 1 0 1.3293 1.25 0 0.0787 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74322 "KIMBERLY 2 2"   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74324 "MURTAUGH 2  "  138.00 "1" : #9 mva=24.7726 6 0.5523 0.3982 1.594 0 1.1646 0.7558 0.3558 0.2561 0.2043 0.1719 0.4038 0 0 0
scrx      74324 "MURTAUGH 2  "  138.00 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     74324 "MURTAUGH 2  "  138.00 "1" : #9 0.07 0.3671 6.1138 0.4 0.5 0.167 1 0 1.2074 1.2 0.5 0.0785 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74324 "MURTAUGH 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74324 "MURTAUGH 2  "  138.00 "2" : #9 mva=23.945 6 0.5464 0.5501 3.565 0 0.7414 0.4797 0.3527 0.2401 0.128 0.1198 0.5641 0 0 0
ieeet1    74324 "MURTAUGH 2  "  138.00 "2" : #9 0.06 40 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.6321 0.082 3.5094 0.376 0
hygov     74324 "MURTAUGH 2  "  138.00 "2" : #9 0.07 0.4947 6.4888 0.05 0.5 0.167 1 0 1.2882 1.2 0.5 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74324 "MURTAUGH 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74324 "MURTAUGH 2  "  138.00 "3" : #9 mva=21.172 6 0.2664 0.4808 3.1862 0 1.225 0.7952 0.4549 0.3087 0.1212 0.2621 0.6458 0 0 0
scrx      74324 "MURTAUGH 2  "  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74324 "MURTAUGH 2  "  138.00 "3" : #9 0.05 0.3643 3.5008 0.041667 0.5 0.167 1 0 1.0069 1.25 0.2 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74324 "MURTAUGH 2  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74328 "NEW PLYMOUTH 3"   13.80 "1" : #9 mva=172.322 3.1359 0 0 2.2851 2.1154 0.2183 0.4388 0.1793 0.1385 6.0356 0.8635 0.0451 0.0439 0.0519 0.3868 0 0
esst4b    74328 "NEW PLYMOUTH 3"   13.80 "1" : #9 0 3.256 3.256 0 1 -1 1 0 1 -1 0 5.7988 0 0 0.08 0 6.6155 999
ggov1     74328 "NEW PLYMOUTH 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 1.3361 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74328 "NEW PLYMOUTH 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    74329 "NEW PLYMOUTH 4"   13.80 "1" : #9 mva=230.369 5.73812 0 0 1.9972 1.8831 0.1626 0.2429 0.1404 0.1075 6.9888 0.8728 0.0699 0.041667 0.0111 0.3246 0 0
esst4b    74329 "NEW PLYMOUTH 4"   13.80 "1" : #9 0 3.7008 3.7008 0 1 -1 1 0 1 -1 0 5.5552 0 0 0.08 0 7.6224 999
ggov1     74329 "NEW PLYMOUTH 4"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 0.9147 0 1 1 0.15 0.0199 1.5 0.2 0.5 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    74329 "NEW PLYMOUTH 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74332 "HAGERMAN 6 2"   18.00 "1" : #9 mva=10.6962 6 0.0436 0.2429 1.7228 0 1.0125 0.6566 0.3895 0.2846 0.1547 0.218 0.6941 0 0 0
scrx      74332 "HAGERMAN 6 2"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74332 "HAGERMAN 6 2"   18.00 "1" : #9 0.07 0.3682 7.8035 0.05 0.5 0.07 1 0 0.5692 1.2 0.5 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74332 "HAGERMAN 6 2"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74332 "HAGERMAN 6 2"   18.00 "2" : #9 mva=9 6 0.4032 0.0902 1.6134 0 0.6499 0.42 0.2128 0.2046 0.1201 0.0731 0.3645 0 0 0
ieeet1    74332 "HAGERMAN 6 2"   18.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5643 0.0886 3.4191 0.4061 0
hygov     74332 "HAGERMAN 6 2"   18.00 "2" : #9 0.05 0.7415 2.773 0.041667 0.33 0.167 1 0 1.1876 1.2 1 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74332 "HAGERMAN 6 2"   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74333 "HAGERMAN 6 3"   22.00 "1" : #9 mva=8.34675 6 0.5696 0.4319 2.7038 0 0.7044 0.4556 0.3571 0.3344 0.1519 0.1017 0.4541 0 0 0
ieeet1    74333 "HAGERMAN 6 3"   22.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8197 0.0816 3.7596 0.3739 0
hygov     74333 "HAGERMAN 6 3"   22.00 "1" : #9 0.05 0.5103 5.9199 0.05 0.4 0.2 1 0 1.2972 1.25 1 0.0751 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74333 "HAGERMAN 6 3"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    74333 "HAGERMAN 6 3"   22.00 "2" : #9 mva=8.35499 6 0.3154 0.2223 1.2756 0 1.2885 0.8366 0.4487 0.4004 0.1023 0.2078 0.5851 0 0 0
scrx      74333 "HAGERMAN 6 3"   22.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     74333 "HAGERMAN 6 3"   22.00 "2" : #9 0.05 0.4555 9.839 0.041667 0.4 0.07 1 0 1.1089 1.25 0.2 0.0768 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    74333 "HAGERMAN 6 3"   22.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77187 "LIBBY 2 3   "   24.00 "1" : #9 mva=127.541 6 0.2421 0.1266 2.2738 0 1 0.6484 0.2833 0.2112 0.0837 0.2248 0.6818 0 0 0
scrx      77187 "LIBBY 2 3   "   24.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77187 "LIBBY 2 3   "   24.00 "1" : #9 0.04 0.7159 9.9082 0.4 0.4 0.167 1 0 1.7151 1.2 1 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77187 "LIBBY 2 3   "   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77188 "LIBBY 2 4   "   13.20 "1" : #9 mva=131.585 6 0.5165 0.5609 2.2431 0 1 0.6484 0.2224 0.1951 0.163 0.1487 0.6326 0 0 0
scrx      77188 "LIBBY 2 4   "   13.20 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77188 "LIBBY 2 4   "   13.20 "1" : #9 0.05 0.6147 4.2466 0.4 0.5 0.07 1 0 1.3766 1.2 0 0.0754 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77188 "LIBBY 2 4   "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77189 "LIBBY 2 5   "   13.80 "1" : #9 mva=112.685 6 0.3106 0.4232 2.4844 0 1 0.6484 0.348 0.3314 0.1369 0.0526 0.2445 0 0 0
scrx      77189 "LIBBY 2 5   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77189 "LIBBY 2 5   "   13.80 "1" : #9 0.05 0.4671 9.8813 0.05 0.5 0.07 1 0 0.4771 1.25 0.5 0.0763 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77189 "LIBBY 2 5   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77190 "LIBBY 2 6   "   20.00 "1" : #9 mva=152.328 6 0.3411 0.041667 3.0386 0 1 0.6484 0.2912 0.2472 0.0938 0.1113 0.5087 0 0 0
esdc1a    77190 "LIBBY 2 6   "   20.00 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0264 1 0 2.3926 0.139 3.1901 0.4169 0 1
hygov     77190 "LIBBY 2 6   "   20.00 "1" : #9 0.07 0.9732 6.6898 0.041667 0.33 0.2 1 0 1.1304 1.2 1 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77190 "LIBBY 2 6   "   20.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77191 "LIBBY 2 7   "   13.80 "1" : #9 mva=106.162 6 0.5476 0.4972 3.6763 0 1 0.6484 0.4321 0.4064 0.2177 0.2054 0.5712 0 0 0
scrx      77191 "LIBBY 2 7   "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77191 "LIBBY 2 7   "   13.80 "1" : #9 0.07 0.9276 9.5567 0.05 0.33 0.167 1 0 1.7403 1.2 0.5 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77191 "LIBBY 2 7   "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77195 "ANACONDA 2 3"   13.80 "1" : #9 mva=74.6632 2.37815 0 0 1.833 1.7506 0.4601 0.6466 0.3931 0.3089 6.8795 0.8542 0.0637 0.0504 0.0076 0.3686 0 0
esst4b    77195 "ANACONDA 2 3"   13.80 "1" : #9 0 3.1622 3.1622 0 1 -1 1 0 1 -1 0 5.6944 0 0 0.08 0 7.2617 999
ggov1     77195 "ANACONDA 2 3"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 4.4792 0.8777 0 1 1 0.15 0.5 1.5 0.1742 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77195 "ANACONDA 2 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77196 "ANACONDA 2 4"   18.00 "1" : #9 mva=99.6177 2.403 0 0 2.0159 1.8981 0.3462 0.5061 0.1996 0.1547 8.9524 1.4592 0.0512 0.0483 0.1938 0.5502 0 0
esst4b    77196 "ANACONDA 2 4"   18.00 "1" : #9 0 3.226 3.226 0 1 -1 1 0 1 -1 0 6.722 0 0 0.08 0 7.9984 999
ggov1     77196 "ANACONDA 2 4"   18.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 2.3972 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77196 "ANACONDA 2 4"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77197 "ANACONDA 2 5"   13.80 "1" : #9 mva=71.0288 5.14125 0 0 1.5388 1.5131 0.2462 0.5608 0.2017 0.1564 5.0075 0.3825 0.063 0.0686 0.123 0.487 0 0
esst4b    77197 "ANACONDA 2 5"   13.80 "1" : #9 0 3.1144 3.1144 0.01 1 -1 1 0 1 -1 0 5.3878 0 0 0.08 0 8.1306 999
ggov1     77197 "ANACONDA 2 5"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.0384 1.1053 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77197 "ANACONDA 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77199 "COLSTRIP 1 2"   13.80 "1" : #9 mva=50.7993 3.50994 0 0 2.018 1.9188 0.4699 0.6456 0.3355 0.2547 4.4743 0.7336 0.0534 0.0737 0.0655 0.366 0 0
exac1     77199 "COLSTRIP 1 2"   13.80 "1" : #9 0 0 0 2876 0.02 5.5692 -5.5692 1.1 0.02 1 0.2264 0.5 1 3.4894 0.066 4.6525 0.3302 5.5692 -5.5692
ieeeg1    77199 "COLSTRIP 1 2"   13.80 "1" : #9 20 0 0 0.1 0.479 -0.479 0.8423 0 0.1429 0.3331 0 3.6479 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77199 "COLSTRIP 1 2"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77200 "GREAT FALLS 6 1"  138.00 "1" : #9 mva=8 6 0.0466 0.5922 2.9425 0 0.9844 0.6382 0.4629 0.3425 0.1088 0.0889 0.5061 0 0 0
scrx      77200 "GREAT FALLS 6 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77200 "GREAT FALLS 6 1"  138.00 "1" : #9 0.07 0.3583 9.1884 0.05 0.4 0.167 1 0 0.4577 1.2 0 0.0793 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77200 "GREAT FALLS 6 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77200 "GREAT FALLS 6 1"  138.00 "2" : #9 mva=10.7695 6 0.0516 0.4864 1.9248 0 0.5752 0.3712 0.2382 0.2223 0.145 0.2751 0.7776 0 0 0
ieeet1    77200 "GREAT FALLS 6 1"  138.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.5209 0.089 3.3612 0.408 0
hygov     77200 "GREAT FALLS 6 1"  138.00 "2" : #9 0.05 0.7906 5.2616 0.4 0.33 0.167 1 0 1.0967 1.25 0.5 0.0706 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77200 "GREAT FALLS 6 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77200 "GREAT FALLS 6 1"  138.00 "3" : #9 mva=8.08958 6 0.2222 0.3991 3.2504 0 1.268 0.8232 0.5306 0.3405 0.162 0.2836 0.6332 0 0 0
esdc1a    77200 "GREAT FALLS 6 1"  138.00 "3" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0386 1 0 2.4607 0.1243 3.2809 0.3729 0 1
hygov     77200 "GREAT FALLS 6 1"  138.00 "3" : #9 0.07 0.6637 5.9143 0.4 0.4 0.07 1 0 0.9781 1.2 0 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77200 "GREAT FALLS 6 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77213 "BILLINGS 8 5"   13.80 "1" : #9 mva=210.112 2.57431 0 0 2.381 2.2572 0.4702 0.688 0.3357 0.2548 6.3952 0.9302 0.0418 0.0566 0.0492 0.3334 0 0
ieeet1    77213 "BILLINGS 8 5"   13.80 "1" : #9 0 25 0.0483 1 -1 0 0.5 0.0731 1 0 3.0213 0.1589 4.0284 0.4264 0
ieeeg1    77213 "BILLINGS 8 5"   13.80 "1" : #9 20 0.25 0 0.1 0.4364 -0.4364 0.9667 0 0.4611 1 0 9.5095 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77213 "BILLINGS 8 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77216 "HARDIN 2 3  "   13.80 "1" : #9 mva=63.7302 6 0.4452 0.559 3.1546 0 1.0212 0.6623 0.4852 0.3779 0.2154 0.0531 0.3302 0 0 0
esdc1a    77216 "HARDIN 2 3  "   13.80 "1" : #9 0.06 40 0.01 0 0 10 -10 0 0.9 0.015 1 0 2.4402 0.1448 3.2536 0.4344 0 1
hygov     77216 "HARDIN 2 3  "   13.80 "1" : #9 0.07 0.8598 7.0414 0.05 0.4 0.167 1 0 1.9502 1.2 1 0.0734 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77216 "HARDIN 2 3  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77217 "HARDIN 2 4  "   13.80 "1" : #9 mva=89.365 6 0.2176 0.1119 3.6912 0 1 0.6484 0.4892 0.3801 0.234 0.2114 0.6133 0 0 0
scrx      77217 "HARDIN 2 4  "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77217 "HARDIN 2 4  "   13.80 "1" : #9 0.05 0.5355 5.8838 0.4 0.5 0.07 1 0 0.4296 1.2 1 0.0784 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77217 "HARDIN 2 4  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77218 "HARDIN 2 5  "   18.00 "1" : #9 mva=86.6606 6 0.1718 0.4547 3.5059 0 1 0.6484 0.4858 0.4246 0.1003 0.1287 0.5982 0 0 0
scrx      77218 "HARDIN 2 5  "   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77218 "HARDIN 2 5  "   18.00 "1" : #9 0.07 0.3525 5.8985 0.05 0.5 0.167 1 0 1.6723 1.2 1 0.0713 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77218 "HARDIN 2 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77219 "HARDIN 2 6  "   13.80 "1" : #9 mva=80.3021 6 0.2753 0.557 3.7181 0 1 0.6484 0.3335 0.2944 0.0842 0.1702 0.4244 0 0 0
esdc2a    77219 "HARDIN 2 6  "   13.80 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 1.17 -1.17 1 1 0 1 0 1.33 0.1842 1.7733 0.7368 0.7369 0
hygov     77219 "HARDIN 2 6  "   13.80 "1" : #9 0.05 0.773 7.559 0.05 0.5 0.167 1 0 1.7627 1.2 0.5 0.0737 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77219 "HARDIN 2 6  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77223 "HUNGRY HORSE 3"   13.80 "1" : #9 mva=133.574 6 0.2249 0.1784 2.1257 0 1 0.6484 0.4185 0.3255 0.0872 0.1601 0.4976 0 0 0
esdc1a    77223 "HUNGRY HORSE 3"   13.80 "1" : #9 0.06 40 0.041667 0 0 10 -10 0 0.9 0.023 1 0 2.3363 0.1484 3.115 0.4452 0 1
hygov     77223 "HUNGRY HORSE 3"   13.80 "1" : #9 0.05 0.6131 6.9291 0.4 0.33 0.167 1 0 0.8125 1.2 0.5 0.0722 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77223 "HUNGRY HORSE 3"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77224 "HUNGRY HORSE 4"   13.80 "1" : #9 mva=129.994 6 0.3865 0.4383 3.2872 0 1 0.6484 0.4628 0.3026 0.1484 0.2399 0.8058 0 0 0
scrx      77224 "HUNGRY HORSE 4"   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77224 "HUNGRY HORSE 4"   13.80 "1" : #9 0.04 0.5473 4.0634 0.4 0.5 0.07 1 0 0.5194 1.2 0.2 0.0702 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77224 "HUNGRY HORSE 4"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77225 "HUNGRY HORSE 5"   18.00 "1" : #9 mva=138.511 6 0.0993 0.3392 2.4197 0 1 0.6484 0.4353 0.3038 0.1467 0.2607 0.6921 0 0 0
scrx      77225 "HUNGRY HORSE 5"   18.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77225 "HUNGRY HORSE 5"   18.00 "1" : #9 0.05 0.5403 9.0489 0.4 0.5 0.167 1 0 0.9314 1.2 0.2 0.0775 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77225 "HUNGRY HORSE 5"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77226 "HUNGRY HORSE 6"   13.80 "1" : #9 mva=134.264 6 0.4523 0.1854 3.9196 0 1 0.6484 0.3776 0.2964 0.122 0.2328 0.6354 0 0 0
scrx      77226 "HUNGRY HORSE 6"   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     77226 "HUNGRY HORSE 6"   13.80 "1" : #9 0.05 0.6393 9.8692 0.05 0.5 0.07 1 0 0.4934 1.25 0 0.071 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77226 "HUNGRY HORSE 6"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77228 "HELENA 4 1  "  345.00 "1" : #9 mva=11.1234 6 0.4377 0.3864 3.3082 0 0.8958 0.5804 0.2785 0.2593 0.0954 0.2178 0.6466 0 0 0
esdc1a    77228 "HELENA 4 1  "  345.00 "1" : #9 0.06 100 0.041667 0 0 10 -10 0 0.9 0.073 1 0 2.4454 0.1268 3.2605 0.3805 0 1
hygov     77228 "HELENA 4 1  "  345.00 "1" : #9 0.07 0.263 3.97 0.041667 0.4 0.167 1 0 0.7417 1.2 0.2 0.0766 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77228 "HELENA 4 1  "  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77229 "HELENA 4 2  "  138.00 "1" : #9 mva=20.9882 6 0.4064 0.126 1.5799 0 1.2455 0.8086 0.6062 0.5516 0.2281 0.0997 0.5174 0 0 0
esdc2a    77229 "HELENA 4 2  "  138.00 "1" : #9 0.020833 9.3 0.041667 0.11 0.75 1.17 -1.17 0.2 1 0 0.15 0 1.76 0.1676 2.3467 0.6704 0.6703 0
hygov     77229 "HELENA 4 2  "  138.00 "1" : #9 0.05 0.2295 2.3398 0.05 0.33 0.07 1 0 0.3207 1.2 0 0.0784 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77229 "HELENA 4 2  "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77229 "HELENA 4 2  "  138.00 "2" : #9 mva=16.8284 6 0.2645 0.2663 2.6471 0 0.9481 0.6145 0.4202 0.3254 0.1307 0.2256 0.61 0 0 0
ieeet1    77229 "HELENA 4 2  "  138.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5983 0.0821 3.4644 0.3765 0
hygov     77229 "HELENA 4 2  "  138.00 "2" : #9 0.04 0.7053 2.6457 0.04 0.5 0.167 1 0 1.4697 1.25 0 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77229 "HELENA 4 2  "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77229 "HELENA 4 2  "  138.00 "3" : #9 mva=18.6277 6 0.5412 0.1421 3.6968 0 1.3562 0.8808 0.4571 0.4336 0.1882 0.0994 0.4174 0 0 0
ieeet1    77229 "HELENA 4 2  "  138.00 "3" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6381 0.0811 3.5174 0.3719 0
hygov     77229 "HELENA 4 2  "  138.00 "3" : #9 0.05 0.6872 4.157 0.2 0.33 0.167 1 0 1.229 1.25 0.2 0.0764 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77229 "HELENA 4 2  "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77236 "POLSON 2 5  "   18.00 "1" : #9 mva=100.269 6 0.1993 0.3705 2.5828 0 1 0.6484 0.3525 0.2546 0.1949 0.1372 0.6292 0 0 0
ieeet1    77236 "POLSON 2 5  "   18.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.8599 0.0809 3.8132 0.3706 0
hygov     77236 "POLSON 2 5  "   18.00 "1" : #9 0.07 0.3117 8.4116 0.2 0.33 0.167 1 0 1.153 1.2 1 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77236 "POLSON 2 5  "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77237 "POLSON 2 6  "   22.00 "1" : #9 mva=69.2 6 0.5172 0.4743 2.081 0 1.0225 0.663 0.2586 0.2405 0.1552 0.1785 0.6216 0 0 0
scrx      77237 "POLSON 2 6  "   22.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77237 "POLSON 2 6  "   22.00 "1" : #9 0.04 0.8988 9.9738 0.05 0.33 0.1 1 0 1.6004 1.25 1 0.0786 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77237 "POLSON 2 6  "   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77238 "POLSON 2 7  "   13.80 "1" : #9 mva=79.6229 6 0.3885 0.1126 3.2056 0 0.9998 0.6483 0.3464 0.3414 0.1928 0.226 0.5344 0 0 0
ieeet1    77238 "POLSON 2 7  "   13.80 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5075 0.0844 3.3434 0.3867 0
hygov     77238 "POLSON 2 7  "   13.80 "1" : #9 0.07 0.8768 9.4832 0.4 0.5 0.1 1 0 1.5083 1.25 0.5 0.0748 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77238 "POLSON 2 7  "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77243 "GLASGOW 2 5 "   13.80 "1" : #9 mva=40.9368 6 0.3648 0.5789 3.5125 0 1.2416 0.806 0.4176 0.4088 0.0892 0.2385 0.6557 0 0 0
esdc1a    77243 "GLASGOW 2 5 "   13.80 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0239 1 0 2.4305 0.1481 3.2406 0.4443 0 1
hygov     77243 "GLASGOW 2 5 "   13.80 "1" : #9 0.05 0.6317 8.5512 0.4 0.5 0.07 1 0 1.8703 1.2 0 0.076 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77243 "GLASGOW 2 5 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77243 "GLASGOW 2 5 "   13.80 "2" : #9 mva=42.1851 6 0.0707 0.1712 3.7138 0 0.8342 0.5402 0.3895 0.3702 0.1757 0.0621 0.3676 0 0 0
esdc1a    77243 "GLASGOW 2 5 "   13.80 "2" : #9 0.06 100 0.041667 0 0 1 -1 0 0.9 0.0641 1 0 2.2927 0.1404 3.0569 0.4213 0 1
hygov     77243 "GLASGOW 2 5 "   13.80 "2" : #9 0.05 0.2586 9.2854 0.2 0.4 0.07 1 0 0.4798 1.25 0.2 0.0727 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77243 "GLASGOW 2 5 "   13.80 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77244 "GLASGOW 2 6 "   18.00 "1" : #9 mva=45.9955 6 0.4172 0.5323 3.7225 0 0.8045 0.5209 0.302 0.2527 0.1245 0.2452 0.6524 0 0 0
ieeet1    77244 "GLASGOW 2 6 "   18.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.6983 0.0884 3.5978 0.4052 0
hygov     77244 "GLASGOW 2 6 "   18.00 "1" : #9 0.07 0.7743 2.5359 0.05 0.5 0.167 1 0 0.7869 1.2 0.2 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77244 "GLASGOW 2 6 "   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77244 "GLASGOW 2 6 "   18.00 "2" : #9 mva=43.1312 6 0.0772 0.1779 2.0823 0 0.8504 0.5508 0.2934 0.2327 0.1132 0.111 0.3625 0 0 0
ieeet1    77244 "GLASGOW 2 6 "   18.00 "2" : #9 0 25 0.2 1 -1 0 0.646 0.103 1 0 2.7565 0.0805 3.6754 0.3691 0
hygov     77244 "GLASGOW 2 6 "   18.00 "2" : #9 0.05 0.2799 5.7099 0.4 0.5 0.07 1 0 1.0603 1.25 1 0.0736 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77244 "GLASGOW 2 6 "   18.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77245 "GLASGOW 2 7 "   13.80 "1" : #9 mva=42.865 6 0.5827 0.1911 3.4416 0 1.0124 0.6565 0.4498 0.2656 0.2311 0.0927 0.4979 0 0 0
scrx      77245 "GLASGOW 2 7 "   13.80 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77245 "GLASGOW 2 7 "   13.80 "1" : #9 0.07 0.9977 8.2914 0.05 0.5 0.167 1 0 0.4117 1.25 0 0.0733 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77245 "GLASGOW 2 7 "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 1 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77248 "BILLINGS 9 2"   13.20 "1" : #9 mva=73.7631 1.88598 0 0 2.3704 2.2472 0.362 0.4026 0.2598 0.1959 4.6002 1.1657 0.0547 0.0734 0.1938 0.6224 0 0
ieeet1    77248 "BILLINGS 9 2"   13.20 "1" : #9 0 400 0.0557 1 -1 0 0.5 0.1185 0.35 0 2.1792 0.3351 2.9056 0.6242 0
ieeeg1    77248 "BILLINGS 9 2"   13.20 "1" : #9 25 0 0 0.1 0.1 -0.1 1.0951 0 0.3563 0.2585 0 5.182 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77248 "BILLINGS 9 2"   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77252 "THOMPSON FALLS 2 1"  345.00 "1" : #9 mva=14.8002 6 0.1399 0.4529 3.4035 0 1.0111 0.6556 0.2509 0.1944 0.0922 0.1018 0.4773 0 0 0
ieeet1    77252 "THOMPSON FALLS 2 1"  345.00 "1" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.7652 0.0814 3.687 0.3732 0
hygov     77252 "THOMPSON FALLS 2 1"  345.00 "1" : #9 0.07 0.2323 7.0011 0.041667 0.4 0.07 1 0 1.1568 1.2 0.2 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77252 "THOMPSON FALLS 2 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77253 "THOMPSON FALLS 2 2"  138.00 "1" : #9 mva=18.4984 6 0.5588 0.3391 2.3103 0 1.3434 0.8724 0.4316 0.4014 0.1514 0.128 0.4003 0 0 0
esdc1a    77253 "THOMPSON FALLS 2 2"  138.00 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0326 1 0 2.3234 0.1407 3.0979 0.4222 0 1
hygov     77253 "THOMPSON FALLS 2 2"  138.00 "1" : #9 0.05 0.261 9.6114 0.041667 0.5 0.07 1 0 1.9723 1.2 0 0.0723 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77253 "THOMPSON FALLS 2 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77253 "THOMPSON FALLS 2 2"  138.00 "2" : #9 mva=18.0534 6 0.3761 0.4529 3.5432 0 0.9908 0.6424 0.4799 0.3975 0.2393 0.1278 0.3731 0 0 0
scrx      77253 "THOMPSON FALLS 2 2"  138.00 "2" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77253 "THOMPSON FALLS 2 2"  138.00 "2" : #9 0.04 0.8916 3.7374 0.05 0.5 0.167 1 0 1.1171 1.2 0 0.0755 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77253 "THOMPSON FALLS 2 2"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77253 "THOMPSON FALLS 2 2"  138.00 "3" : #9 mva=16.3035 6 0.5916 0.0783 2.9466 0 0.6114 0.3949 0.202 0.1759 0.0951 0.0606 0.4084 0 0 0
ieeet1    77253 "THOMPSON FALLS 2 2"  138.00 "3" : #9 0.06 25 0.2 1 -1 0 0.5 0.103 1 0 2.8299 0.0835 3.7732 0.3827 0
hygov     77253 "THOMPSON FALLS 2 2"  138.00 "3" : #9 0.07 0.8342 3.0108 0.05 0.33 0.07 1 0 0.9274 1.2 0.2 0.0704 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77253 "THOMPSON FALLS 2 2"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77253 "THOMPSON FALLS 2 2"  138.00 "4" : #9 mva=15.4786 6 0.5246 0.4115 2.7268 0 1.159 0.7521 0.3786 0.3463 0.0969 0.2855 0.9417 0 0 0
esdc1a    77253 "THOMPSON FALLS 2 2"  138.00 "4" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0377 1 0 2.4916 0.1471 3.3222 0.4414 0 1
hygov     77253 "THOMPSON FALLS 2 2"  138.00 "4" : #9 0.05 0.558 7.7471 0.4 0.5 0.167 1 0 0.7726 1.25 1 0.0798 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77253 "THOMPSON FALLS 2 2"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77253 "THOMPSON FALLS 2 2"  138.00 "5" : #9 mva=14.52 6 0.083 0.0759 2.9975 0 0.834 0.5401 0.4201 0.2821 0.0965 0.2402 0.5299 0 0 0
ieeet1    77253 "THOMPSON FALLS 2 2"  138.00 "5" : #9 0.06 25 0.2 1 -1 0 0.646 0.103 1 0 2.9628 0.0823 3.9505 0.3774 0
hygov     77253 "THOMPSON FALLS 2 2"  138.00 "5" : #9 0.05 0.5709 6.5669 0.05 0.4 0.1 1 0 0.8632 1.2 1 0.079 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77253 "THOMPSON FALLS 2 2"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77258 "COLSTRIP 2 5"   13.80 "1" : #9 mva=634.742 3.83648 0 0 2.2425 2.1281 0.4501 0.3706 0.3216 0.2439 9.3883 0.8516 0.0508 0.0592 0.0339 0.3029 0 0
esac6a    77258 "COLSTRIP 2 5"   13.80 "1" : #9 0 442.012 13.5603 3 0.0948 0.9 9.08 -9.08 9.08 -9.08 0.5 0 0 0 0 10 0 0 1 5.48 0.1413 7.3067 0.9419 0
ieeeg1    77258 "COLSTRIP 2 5"   13.80 "1" : #9 20 0.1197 0 0.1 0.1 -0.1 0.7767 0 0.2749 0.3371 0 0 0 0 0.4 0.4686 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77258 "COLSTRIP 2 5"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77259 "COLSTRIP 2 6"   18.00 "1" : #9 mva=618.205 2.62564 0 0 1.9956 1.8979 0.4242 0.4413 0.3035 0.2298 8.8322 0.7276 0.0486 0.0431 0.1707 0.5763 0 0
esst4b    77259 "COLSTRIP 2 6"   18.00 "1" : #9 0 1.3323 2.8594 0 6 -6 1 0 1 -1 0 1 0 0 0.0615 0 7.6078 999
ieeeg1    77259 "COLSTRIP 2 6"   18.00 "1" : #9 20 0.15 0 0.1 0.1 -0.1 0.9613 0 0.3348 0.2666 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77259 "COLSTRIP 2 6"   18.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77260 "COLSTRIP 2 7"   13.80 "1" : #9 mva=690.12 2.58621 0 0 1.7344 1.6545 0.2821 0.3563 0.2039 0.1524 7.5824 1.0767 0.0551 0.0464 0.1301 0.4952 0 0
esst4b    77260 "COLSTRIP 2 7"   13.80 "1" : #9 0 5.4109 6.3341 0 6 -6 1 0 1 -1 0 6.8892 0 0 0.1108 0 8.204 999
ieeeg1    77260 "COLSTRIP 2 7"   13.80 "1" : #9 12.4179 0 0 0.3 0.2103 -0.2103 1.8243 0 0.4095 0.2945 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77260 "COLSTRIP 2 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77261 "COLSTRIP 2 8"   13.80 "1" : #9 mva=696.612 3.85319 0 0 1.7808 1.6977 0.2309 0.3376 0.168 0.1246 8.9241 0.6879 0.0517 0.0655 0.0555 0.3461 0 0
ieeet1    77261 "COLSTRIP 2 8"   13.80 "1" : #9 0 400 0.2 1 -1 0 0.5 0.08 1 0 2.7979 0.03 3.7306 0.2816 0
ieeeg1    77261 "COLSTRIP 2 8"   13.80 "1" : #9 20 0 0 0.1 0.1 -0.1 0.9348 0 0.106 0.2831 0 0 0 0 0.4 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77261 "COLSTRIP 2 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "1" : #9 mva=9.21484 5.00113 0 0 2.3398 2.1595 0.2882 0.4773 0.1558 0.1198 4.7462 0.6644 0.0603 0.0565 0.112 0.2918 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "1" : #9 0 3.4257 3.4257 0 1 -1 1 0 1 -1 0 6.1205 0 0 0.08 0 8.8765 999
ggov1     77264 "BUTTE 3 2   "  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3993 0.1938 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "2" : #9 mva=11.147 6.96827 0 0 2.0394 1.9171 0.2123 0.2315 0.1814 0.1402 6.6469 0.4114 0.0457 0.0807 0.2368 0.7301 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "2" : #9 0 3.3691 3.3691 0 1 -1 1 0 1 -1 0 5.8081 0 0 0.08 0 6.1954 999
ggov1     77264 "BUTTE 3 2   "  138.00 "2" : #9 0.04 1 1 0.05 -0.05 9.0436 2 0 1 1 0.15 0.5 1.0196 0.1443 0.1 0 1 0 3 1 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "3" : #9 mva=11.3013 8.30649 0 0 2.1819 2.032 0.3265 0.7303 0.242 0.1885 8.5762 0.9393 0.0659 0.0572 0.1856 0.7445 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "3" : #9 0 3.3467 3.3467 0 1 -1 1 0 1 -1 0 5.584 0 0 0.08 0 6.2979 999
ggov1     77264 "BUTTE 3 2   "  138.00 "3" : #9 0.04 1 1 0.05 -0.05 10 7.9573 0 1 1 0.15 0.5 1.2839 0.2 0.1 0 1 0 3 2 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "4" : #9 mva=9.86777 8.06742 0 0 2.3308 2.1522 0.2264 0.542 0.1346 0.1029 8.886 1.3321 0.0536 0.0526 0.1616 0.682 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "4" : #9 0 3.3689 3.3689 0.01 1 -1 1 0 1 -1 0 6.3047 0 0 0.08 0 8.716 999
ggov1     77264 "BUTTE 3 2   "  138.00 "4" : #9 0.04 1 1 0.05 -0.05 10 3.7516 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "5" : #9 mva=10.4394 8.5496 0 0 1.8034 1.7267 0.2057 0.2724 0.1645 0.1267 8.6008 0.5084 0.0515 0.0857 0.0804 0.4834 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "5" : #9 0 3.9948 3.9948 0 1 -1 1 0 1 -1 0 6.125 0 0 0.08 0 6.3169 999
ggov1     77264 "BUTTE 3 2   "  138.00 "5" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.1184 0.5 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77264 "BUTTE 3 2   "  138.00 "6" : #9 mva=11.7125 8.6919 0 0 1.6878 1.6334 0.2617 0.4789 0.2113 0.164 4.3731 0.8718 0.063 0.0533 0.0515 0.4244 0 0
esst4b    77264 "BUTTE 3 2   "  138.00 "6" : #9 0 3.5038 3.5038 0 1 -1 1 0 1 -1 0 5.0658 0 0 0.08 0 8.4858 999
ggov1     77264 "BUTTE 3 2   "  138.00 "6" : #9 0.04 1 1 0.05 -0.05 23.137 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77264 "BUTTE 3 2   "  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77267 "GREAT FALLS 7 1"  138.00 "1" : #9 mva=64.2735 6 0.1855 0.2025 2.3166 0 0.9371 0.6073 0.378 0.3334 0.1645 0.1687 0.3934 0 0 0
scrx      77267 "GREAT FALLS 7 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77267 "GREAT FALLS 7 1"  138.00 "1" : #9 0.05 0.4848 4.846 0.05 0.33 0.07 1 0 0.4217 1.25 0.5 0.0758 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77267 "GREAT FALLS 7 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77268 "GREAT FALLS 8 1"  345.00 "1" : #9 mva=30.6073 6 0.2242 0.1946 3.7391 0 0.7607 0.4923 0.3123 0.2021 0.116 0.084 0.5021 0 0 0
scrx      77268 "GREAT FALLS 8 1"  345.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77268 "GREAT FALLS 8 1"  345.00 "1" : #9 0.05 0.2852 9.3443 0.4 0.33 0.07 1 0 1.2686 1.2 1 0.0798 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77268 "GREAT FALLS 8 1"  345.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77269 "GREAT FALLS 8 2"  138.00 "1" : #9 mva=40.4245 6 0.0461 0.501 3.4139 0 1.0412 0.6753 0.3407 0.3312 0.1772 0.1136 0.5781 0 0 0
ieeet1    77269 "GREAT FALLS 8 2"  138.00 "1" : #9 0 40 0.2 1 -1 0 0.646 0.103 1 0 2.9206 0.0809 3.8941 0.3708 0
hygov     77269 "GREAT FALLS 8 2"  138.00 "1" : #9 0.04 0.9739 5.0649 0.4 0.4 0.167 1 0 0.9115 1.2 0.2 0.072 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77269 "GREAT FALLS 8 2"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77270 "WOLF CREEK 1"  138.00 "1" : #9 mva=10.1982 6 0.4371 0.5613 3.1261 0 0.7729 0.5003 0.3882 0.2878 0.1445 0.0849 0.4578 0 0 0
esdc1a    77270 "WOLF CREEK 1"  138.00 "1" : #9 0 40 0.041667 0 0 1 -1 0 0.9 0.0638 1 0 2.4608 0.1321 3.2811 0.3963 0 1
hygov     77270 "WOLF CREEK 1"  138.00 "1" : #9 0.05 0.6541 4.0098 0.2 0.33 0.167 1 0 0.3663 1.2 1 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77270 "WOLF CREEK 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77270 "WOLF CREEK 1"  138.00 "2" : #9 mva=10.6886 6 0.4805 0.4646 1.283 0 1.2764 0.8287 0.4512 0.2698 0.1844 0.0552 0.3676 0 0 0
ieeet1    77270 "WOLF CREEK 1"  138.00 "2" : #9 0.06 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.5306 0.088 3.3742 0.4035 0
hygov     77270 "WOLF CREEK 1"  138.00 "2" : #9 0.04 0.8624 7.5026 0.2 0.5 0.07 1 0 0.8235 1.25 0 0.0746 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77270 "WOLF CREEK 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77270 "WOLF CREEK 1"  138.00 "3" : #9 mva=9.80364 6 0.068 0.1554 3.6422 0 0.5937 0.3833 0.276 0.2189 0.2071 0.2421 0.8366 0 0 0
esdc2a    77270 "WOLF CREEK 1"  138.00 "3" : #9 0.020833 50 0.041667 0.1 0.5 1.17 -1.17 0.2 1 0 0.15 0 2.36 0.2118 3.1467 0.8472 0.8471 0
hygov     77270 "WOLF CREEK 1"  138.00 "3" : #9 0.04 0.5867 9.8044 0.2 0.33 0.167 1 0 0.8383 1.2 0.2 0.0789 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77270 "WOLF CREEK 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77270 "WOLF CREEK 1"  138.00 "4" : #9 mva=10.7948 6 0.4103 0.1876 3.5284 0 0.7111 0.4599 0.2071 0.1511 0.1287 0.0634 0.2662 0 0 0
scrx      77270 "WOLF CREEK 1"  138.00 "4" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77270 "WOLF CREEK 1"  138.00 "4" : #9 0.07 0.8638 7.6531 0.05 0.4 0.2 1 0 0.6218 1.25 1 0.0782 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77270 "WOLF CREEK 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77274 "NOXON 3     "   13.80 "1" : #9 mva=141.751 6 0.3705 0.4525 2.7852 0 1 0.6484 0.4302 0.3611 0.1882 0.1584 0.6743 0 0 0
ieeet1    77274 "NOXON 3     "   13.80 "1" : #9 0 25 0.2 1 -1 0 0.5 0.103 1 0 2.9401 0.0865 3.9202 0.3964 0
hygov     77274 "NOXON 3     "   13.80 "1" : #9 0.04 0.8171 2.9734 0.4 0.33 0.07 1 0 0.4818 1.2 0.2 0.0747 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77274 "NOXON 3     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77275 "NOXON 4     "   13.80 "1" : #9 mva=106.48 6 0.3565 0.443 2.08 0 1 0.6484 0.2907 0.2035 0.1366 0.1526 0.6426 0 0 0
esdc1a    77275 "NOXON 4     "   13.80 "1" : #9 0.06 40 0.041667 0 0 1 -1 0 0.9 0.0713 1 0 2.4745 0.128 3.2993 0.3841 0 1
hygov     77275 "NOXON 4     "   13.80 "1" : #9 0.05 0.6554 3.749 0.05 0.5 0.07 1 0 1.0141 1.2 1 0.0707 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77275 "NOXON 4     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77276 "NOXON 5     "   13.80 "1" : #9 mva=118.878 6 0.205 0.4989 3.0081 0 1 0.6484 0.3165 0.2549 0.1266 0.211 0.6687 0 0 0
esdc1a    77276 "NOXON 5     "   13.80 "1" : #9 0 40 0.041667 0 0 10 -10 0 0.9 0.0595 1 0 2.4426 0.1429 3.2568 0.4288 0 1
hygov     77276 "NOXON 5     "   13.80 "1" : #9 0.05 0.7353 8.6657 0.05 0.5 0.167 1 0 1.3931 1.25 0.5 0.0749 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77276 "NOXON 5     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77277 "NOXON 6     "   13.80 "1" : #9 mva=119.041 6 0.3496 0.2072 2.3145 0 1 0.6484 0.442 0.3829 0.142 0.2545 0.7766 0 0 0
esdc2a    77277 "NOXON 6     "   13.80 "1" : #9 0.02 50 0.01 0.1 0.75 7.21 -7.21 1 0.2 0 1 0 1.76 0.1879 2.3467 0.7516 0.7516 0
hygov     77277 "NOXON 6     "   13.80 "1" : #9 0.07 0.4417 2.8066 0.2 0.5 0.167 1 0 0.9771 1.2 1 0.0772 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77277 "NOXON 6     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77278 "NOXON 7     "   13.80 "1" : #9 mva=111.466 6 0.1752 0.4938 2.8802 0 1 0.6484 0.3496 0.2952 0.1848 0.1323 0.3337 0 0 0
scrx      77278 "NOXON 7     "   13.80 "1" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     77278 "NOXON 7     "   13.80 "1" : #9 0.07 0.8171 4.3835 0.05 0.5 0.07 1 0 0.6081 1.25 0.2 0.0725 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77278 "NOXON 7     "   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77286 "HARDIN 3 5  "   13.20 "1" : #9 mva=132.935 5.11831 0 0 2.2048 2.0929 0.3858 0.794 0.2765 0.2089 8.1725 0.7187 0.0566 0.0588 0.0389 0.3129 0 0
esac6a    77286 "HARDIN 3 5  "   13.20 "1" : #9 0 438.818 21.6491 3 0.23 0.9 100 -100 100 -100 3.215 0 0 0 0 100 0 0 1 4.5281 0.1412 6.0375 0.9414 0
ieeeg1    77286 "HARDIN 3 5  "   13.20 "1" : #9 16.283 0.1671 0 0.5 0.1 -0.1 1.179 0 0.3608 0.2928 0 0 0 0 0.5 0.3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ieeest    77286 "HARDIN 3 5  "   13.20 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    77290 "GREAT FALLS 9 1"  138.00 "1" : #9 mva=47.5454 1.71846 0 0 1.9345 1.8325 0.2723 0.6271 0.1563 0.1202 6.645 1.0445 0.0678 0.0958 0.1546 0.4197 0 0
expic1    77290 "GREAT FALLS 9 1"  138.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 6.449 0 0 0 1 0 1.2 0 6.8722 0 0.08
ggov1     77290 "GREAT FALLS 9 1"  138.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.4746 1.1768 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    77290 "GREAT FALLS 9 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "1" : #9 mva=8.4 6 0.558 0.0587 1.4462 0 0.6494 0.4197 0.3183 0.263 0.2104 0.193 0.5802 0 0 0
scrx      77291 "GREAT FALLS 10 1"  138.00 "1" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "1" : #9 0.05 0.449 5.9592 0.05 0.5 0.167 1 0 1.7135 1.2 0.2 0.0743 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "2" : #9 mva=10.527 6 0.0873 0.4459 1.6207 0 0.6465 0.4178 0.2591 0.1835 0.1671 0.2526 0.7644 0 0 0
ieeet1    77291 "GREAT FALLS 10 1"  138.00 "2" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.9528 0.088 3.937 0.4031 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "2" : #9 0.05 0.8076 2.7935 0.05 0.4 0.167 1 0 0.7524 1.2 0.2 0.0792 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "3" : #9 mva=8.66088 6 0.4483 0.4171 1.6587 0 0.9407 0.6097 0.4228 0.2785 0.1982 0.0745 0.4131 0 0 0
scrx      77291 "GREAT FALLS 10 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "3" : #9 0.04 0.5602 8.3896 0.05 0.5 0.1 1 0 1.1259 1.2 1 0.0719 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "4" : #9 mva=8.81985 6 0.0706 0.3611 3.3852 0 0.8136 0.5268 0.3327 0.2196 0.1733 0.1751 0.4301 0 0 0
scrx      77291 "GREAT FALLS 10 1"  138.00 "4" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "4" : #9 0.07 0.6326 7.5334 0.05 0.33 0.167 1 0 0.6681 1.25 1 0.0754 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "4" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "5" : #9 mva=9.86944 6 0.5834 0.4001 3.266 0 0.9411 0.61 0.3173 0.2247 0.1662 0.1354 0.3276 0 0 0
ieeet1    77291 "GREAT FALLS 10 1"  138.00 "5" : #9 0 25 0.2 1.211 -1.211 0 0.5 0.103 1 0 2.9409 0.086 3.9211 0.3944 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "5" : #9 0.05 0.7074 9.172 0.05 0.4 0.1 1 0 0.9215 1.2 1 0.0732 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "5" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77291 "GREAT FALLS 10 1"  138.00 "6" : #9 mva=8.58545 6 0.306 0.3624 2.3855 0 0.5696 0.3676 0.2213 0.1786 0.0948 0.1551 0.6341 0 0 0
scrx      77291 "GREAT FALLS 10 1"  138.00 "6" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77291 "GREAT FALLS 10 1"  138.00 "6" : #9 0.05 0.3944 6.4598 0.2 0.33 0.07 1 0 0.6227 1.2 1 0.0714 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77291 "GREAT FALLS 10 1"  138.00 "6" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77294 "GREAT FALLS 11 1"  138.00 "1" : #9 mva=8.48169 6 0.4398 0.2595 3.3397 0 1.2087 0.7845 0.4289 0.3858 0.1873 0.209 0.6472 0 0 0
ieeet1    77294 "GREAT FALLS 11 1"  138.00 "1" : #9 0 25 0.2 1.211 -1.211 0 0.646 0.103 1 0 2.8025 0.0848 3.7366 0.3886 0
hygov     77294 "GREAT FALLS 11 1"  138.00 "1" : #9 0.07 0.8426 8.139 0.05 0.5 0.1 1 0 1.0334 1.25 0.2 0.0762 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77294 "GREAT FALLS 11 1"  138.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77294 "GREAT FALLS 11 1"  138.00 "2" : #9 mva=30.1654 6 0.2512 0.2021 1.9904 0 0.9704 0.6291 0.3259 0.1886 0.1534 0.1373 0.3386 0 0 0
scrx      77294 "GREAT FALLS 11 1"  138.00 "2" : #9 0.1 10.01 100 0.01 -4 5 0 0
hygov     77294 "GREAT FALLS 11 1"  138.00 "2" : #9 0.07 0.9346 5.1365 0.05 0.5 0.07 1 0 1.0401 1.2 0 0.0741 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77294 "GREAT FALLS 11 1"  138.00 "2" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
gensal    77294 "GREAT FALLS 11 1"  138.00 "3" : #9 mva=29.915 6 0.2602 0.3802 2.9764 0 1.0472 0.6792 0.4355 0.4279 0.1343 0.2113 0.7392 0 0 0
scrx      77294 "GREAT FALLS 11 1"  138.00 "3" : #9 0.1 10.01 100 0 -4 5 0 0
hygov     77294 "GREAT FALLS 11 1"  138.00 "3" : #9 0.07 0.8595 3.5118 0.041667 0.5 0.07 1 0 0.6046 1.2 0.5 0.0752 0.5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 100
ieeest    77294 "GREAT FALLS 11 1"  138.00 "3" : #9 1 0 1.013 0.013 0 0 1.013 0.113 0 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80085 "EL PASO 36 1"  115.00 "1" : #9 mva=93.0444 2.28618 0 0 1.9238 1.8238 0.2768 0.3995 0.157 0.1208 7.2109 1.0201 0.0502 0.0992 0.0522 0.2088 0 0
expic1    80085 "EL PASO 36 1"  115.00 "1" : #9 0 3.5 1 1 -0.87 0.01 0 0 1 -0.87 0 1 0 7.7104 0 0 0 1 0 1.2 0 6.0178 0 0.08
ggov1     80085 "EL PASO 36 1"  115.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80085 "EL PASO 36 1"  115.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80091 "EL PASO 37 6"   22.00 "1" : #9 mva=141.505 3.66429 0 0 1.6593 1.6104 0.3711 0.5791 0.2425 0.1889 6.6861 1.4903 0.0609 0.0849 0.1224 0.4732 0 0
expic1    80091 "EL PASO 37 6"   22.00 "1" : #9 0 4 1 1 -0.87 0 0 0 1 -0.87 0 1 0 7.986 0 0 0 1 0 1.2 0 6.4904 0 0.08
ggov1     80091 "EL PASO 37 6"   22.00 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80091 "EL PASO 37 6"   22.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80092 "EL PASO 37 7"   13.80 "1" : #9 mva=135.577 5.3607 0 0 1.4906 1.4743 0.2484 0.4041 0.1428 0.1094 7.5123 0.9309 0.0647 0.0687 0.133 0.4168 0 0
esst4b    80092 "EL PASO 37 7"   13.80 "1" : #9 0 3.9421 3.9421 0 1 -1 1 0 1 -1 0 5.6641 0 0 0.08 0 7.1799 999
ggov1     80092 "EL PASO 37 7"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.3936 0.2 0.3 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80092 "EL PASO 37 7"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80093 "EL PASO 37 8"   13.80 "1" : #9 mva=120.747 7.36405 0 0 2.0852 1.954 0.3136 0.4735 0.2232 0.1735 6.1346 0.4255 0.054 0.0435 0.2033 0.6313 0 0
esst4b    80093 "EL PASO 37 8"   13.80 "1" : #9 0 3.0135 3.0135 0 1 -1 1 0 1 -1 0 5.4958 0 0 0.08 0 7.2674 999
ggov1     80093 "EL PASO 37 8"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.5753 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 1 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80093 "EL PASO 37 8"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80094 "EL PASO 37 9"   13.80 "1" : #9 mva=153.119 2.6791 0 0 2.2499 2.0869 0.1677 0.2877 0.1325 0.1012 7.74 0.8757 0.0429 0.0633 0.2429 0.6841 0 0
esst4b    80094 "EL PASO 37 9"   13.80 "1" : #9 0 3.5891 3.5891 0 1 -1 1 0 1 -1 0 5.6603 0 0 0.08 0 8.1359 999
ggov1     80094 "EL PASO 37 9"   13.80 "1" : #9 0.05 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80094 "EL PASO 37 9"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80095 "EL PASO 37 10"   13.80 "1" : #9 mva=120.216 1.81918 0 0 1.9199 1.8207 0.2259 0.3127 0.1301 0.0993 4.4708 0.8796 0.0518 0.0841 0.0701 0.4622 0 0
esst4b    80095 "EL PASO 37 10"   13.80 "1" : #9 0 3.1514 3.1514 0 1 -1 1 0 1 -1 0 6.4318 0 0 0.08 0 8.624 999
ggov1     80095 "EL PASO 37 10"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.67 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80095 "EL PASO 37 10"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80096 "EL PASO 37 11"   24.00 "1" : #9 mva=110.999 6.08455 0 0 1.4406 1.4339 0.1676 0.3792 0.1214 0.0924 9.582 1.4237 0.041667 0.0939 0.1628 0.5505 0 0
esst4b    80096 "EL PASO 37 11"   24.00 "1" : #9 0 3.8677 3.8677 0 1 -1 1 0 1 -1 0 5.5702 0 0 0.08 0 8.5035 999
ggov1     80096 "EL PASO 37 11"   24.00 "1" : #9 0.05 1 1 0.05 -0.05 6.3738 2 0 1 1 0.15 0.3085 1.5 0.1597 0.1 0 1 0 3 1 1 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80096 "EL PASO 37 11"   24.00 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80097 "EL PASO 37 12"   13.80 "1" : #9 mva=132.538 3.08113 0 0 1.6547 1.6066 0.2497 0.2999 0.1762 0.136 8.449 0.9228 0.0542 0.0467 0.06 0.2226 0 0
esst4b    80097 "EL PASO 37 12"   13.80 "1" : #9 0 3.5383 3.5383 0.01 1 -1 1 0 1 -1 0 5.1478 0 0 0.08 0 7.1169 999
ggov1     80097 "EL PASO 37 12"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 5.287 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 1 0.67 1 0 1 -1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80097 "EL PASO 37 12"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80098 "EL PASO 37 13"   13.80 "1" : #9 mva=125.632 4.38624 0 0 2.1218 1.9836 0.3795 0.7488 0.2248 0.1748 8.2688 1.0161 0.0532 0.0827 0.0975 0.3315 0 0
esst4b    80098 "EL PASO 37 13"   13.80 "1" : #9 0 3.2834 3.2834 0 1 -1 1 0 1 -1 0 5.3256 0 0 0.08 0 7.1011 999
ggov1     80098 "EL PASO 37 13"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 10 2 0 1 1 0.15 0.5 1.5 0.2 0.1 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80098 "EL PASO 37 13"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
genrou    80099 "EL PASO 37 14"   13.80 "1" : #9 mva=97.0122 1.9621 0 0 2.551 2.3299 0.1949 0.2583 0.1084 0.082 7.5651 1.2335 0.05 0.0486 0.2242 0.6261 0 0
esst4b    80099 "EL PASO 37 14"   13.80 "1" : #9 0 3.5038 3.5038 0 1 -1 1 0 1 -1 0 6.739 0 0 0.08 0 6.538 999
ggov1     80099 "EL PASO 37 14"   13.80 "1" : #9 0.04 1 1 0.05 -0.05 3.0999 2 0 1 1 0.15 0.5 1.5 0.2 0.5 0 1 0 3 2 0.2 1 0 0.1 -0.1 0 0 0.01 10 0.1 0 4 5 99 -99
ieeest    80099 "EL PASO 37 14"   13.80 "1" : #9 1 0 1.013 0.013 0 0 1.013 0.113 2 0.02 0 0 1.65 1.65 3 0.1 -0.1 0 0 0
