  10683 'GENSAL' 1  6.000000  0.458800  0.518000  3.332900  0.000000  1.000000  0.648400
  0.384200  0.283100  0.216900  0.220900  0.508400  /
  10683 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10683 'HYGOV' 1  0.05  0.654  7.377  0.05  0.4  0.167  1  0  0.6994  1.2  0  0.0731  /
  10683 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10684 'GENSAL' 1  6.000000  0.299000  0.170200  3.304300  0.000000  1.000000  0.648400
  0.414200  0.271500  0.147600  0.097800  0.379900  /
  10684 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10684 'HYGOV' 1  0.07  0.2286  2.2881  0.05  0.33  0.07  1  0  1.5085  1.2  1  0.0721  /
  10684 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10685 'GENSAL' 1  6.000000  0.486000  0.495500  3.986700  0.000000  1.000000  0.648400
  0.477600  0.328600  0.077500  0.188400  0.634800  /
  10685 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10685 'HYGOV' 1  0.05  0.8277  5.5363  0.041667  0.5  0.07  1  0  1.1202  1.2  0  0.0758  /
  10685 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10686 'GENSAL' 1  6.000000  0.504200  0.319900  3.438900  0.000000  1.000000  0.648400
  0.342700  0.334400  0.181200  0.295600  0.823800  /
  10686 'ESDC1A' 1  0  40  0.01  0  0  10  -10  0  0.9  0.0566  1  0  2.3723  0.1445  3.1631  0.4336  /
  10686 'HYGOV' 1  0.05  0.7743  5.1042  0.4  0.4  0.167  1  0  1.7112  1.2  0.2  0.0745  /
  10686 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10687 'GENSAL' 1  6.000000  0.484600  0.141200  3.139600  0.000000  1.000000  0.648400
  0.440100  0.404600  0.179200  0.270700  0.608700  /
  10687 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0154  1  0  2.4713  0.1438  3.2951  0.4314  /
  10687 'HYGOV' 1  0.05  0.3125  9.8142  0.4  0.33  0.167  1  0  0.8449  1.2  0  0.0734  /
  10687 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10688 'GENSAL' 1  6.000000  0.053600  0.495400  3.389600  0.000000  1.000000  0.648400
  0.471300  0.279100  0.202800  0.178900  0.572900  /
  10688 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7207  0.0855  3.6276  0.3919  /
  10688 'HYGOV' 1  0.04  0.952  7.4045  0.05  0.4  0.167  1  0  1.0631  1.25  0.2  0.0766  /
  10688 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10689 'GENSAL' 1  6.000000  0.324700  0.161500  2.529600  0.000000  1.177700  0.764300
  0.350700  0.237600  0.235500  0.216200  0.714900  /
  10689 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0676  1  0  2.4622  0.15  3.2829  0.45  /
  10689 'HYGOV' 1  0.05  0.5192  8.5401  0.4  0.33  0.167  1  0  1.7082  1.2  0.2  0.079  /
  10689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10694 'GENSAL' 1  6.000000  0.197600  0.288100  3.498700  0.000000  0.798100  0.516700
  0.328900  0.227500  0.210400  0.271400  0.874300  /
  10694 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10694 'HYGOV' 1  0.07  0.9962  6.2038  0.041667  0.5  0.167  1  0  0.4295  1.25  1  0.0715  /
  10694 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10695 'GENSAL' 1  6.000000  0.186700  0.235800  3.987900  0.000000  1.177500  0.764200
  0.427500  0.395900  0.092800  0.202600  0.461200  /
  10695 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6819  0.0829  3.5758  0.3801  /
  10695 'HYGOV' 1  0.04  0.8082  2.113  0.041667  0.4  0.167  1  0  1.8891  1.2  0  0.0792  /
  10695 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10710 'GENSAL' 1  6.000000  0.537600  0.408200  3.816200  0.000000  1.000000  0.648400
  0.311900  0.280700  0.120900  0.224500  0.656000  /
  10710 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0196  1  0  2.4838  0.1219  3.3117  0.3656  /
  10710 'HYGOV' 1  0.05  0.7153  2.5038  0.05  0.4  0.167  1  0  0.8433  1.2  0.5  0.0785  /
  10710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10711 'GENSAL' 1  6.000000  0.491900  0.448400  3.693500  0.000000  1.000000  0.648400
  0.210000  0.158700  0.128300  0.228300  0.479100  /
  10711 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0294  1  0  2.4246  0.1346  3.2328  0.4037  /
  10711 'HYGOV' 1  0.07  0.4309  7.967  0.4  0.5  0.167  1  0  0.9572  1.25  0  0.0791  /
  10711 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10712 'GENSAL' 1  6.000000  0.235300  0.390200  3.280100  0.000000  1.000000  0.648400
  0.211400  0.150200  0.121400  0.219700  0.513800  /
  10712 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10712 'HYGOV' 1  0.05  0.6462  4.8738  0.05  0.4  0.167  1  0  1.5182  1.25  0.5  0.0714  /
  10712 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10713 'GENSAL' 1  6.000000  0.594900  0.105500  3.135500  0.000000  1.000000  0.648400
  0.459500  0.270800  0.135100  0.252000  0.590300  /
  10713 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9814  0.0817  3.9752  0.3745  /
  10713 'HYGOV' 1  0.05  0.7434  7.5966  0.05  0.33  0.1  1  0  1.7233  1.2  0.2  0.0746  /
  10713 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10714 'GENSAL' 1  6.000000  0.410200  0.194100  2.823800  0.000000  1.000000  0.648400
  0.328100  0.300300  0.243100  0.155100  0.640100  /
  10714 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0486  1  0  2.2987  0.1386  3.0649  0.4159  /
  10714 'HYGOV' 1  0.05  0.3939  9.8333  0.05  0.4  0.1  1  0  0.7683  1.2  1  0.0766  /
  10714 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10715 'GENSAL' 1  6.000000  0.337600  0.539100  2.641700  0.000000  1.000000  0.648400
  0.241600  0.153000  0.133100  0.181500  0.594400  /
  10715 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6006  0.0841  3.4675  0.3856  /
  10715 'HYGOV' 1  0.05  0.8647  8.0716  0.05  0.4  0.1  1  0  0.4148  1.2  1  0.0713  /
  10715 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10722 'GENSAL' 1  6.000000  0.155300  0.288000  3.041400  0.000000  1.000000  0.648400
  0.265800  0.240800  0.173500  0.110900  0.528300  /
  10722 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.813  0.0846  3.7506  0.3879  /
  10722 'HYGOV' 1  0.07  0.7713  8.7558  0.05  0.33  0.167  1  0  1.0346  1.25  0  0.0735  /
  10722 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10723 'GENSAL' 1  6.000000  0.421800  0.580800  2.273300  0.000000  1.000000  0.648400
  0.304800  0.295300  0.237600  0.230400  0.599100  /
  10723 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8197  0.0823  3.7596  0.3774  /
  10723 'HYGOV' 1  0.05  0.7408  6.913  0.2  0.5  0.167  1  0  0.9551  1.2  0  0.0724  /
  10723 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10724 'GENSAL' 1  6.000000  0.185000  0.378600  2.950900  0.000000  1.000000  0.648400
  0.274100  0.247800  0.078600  0.097900  0.471400  /
  10724 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10724 'HYGOV' 1  0.07  0.2606  4.0356  0.05  0.5  0.07  1  0  1.4622  1.2  1  0.0723  /
  10724 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10725 'GENSAL' 1  6.000000  0.599000  0.064700  3.905800  0.000000  1.000000  0.648400
  0.353000  0.284400  0.158100  0.090200  0.269800  /
  10725 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10725 'HYGOV' 1  0.05  0.5103  5.9298  0.4  0.33  0.167  1  0  0.5869  1.25  0  0.0772  /
  10725 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10726 'GENSAL' 1  6.000000  0.220600  0.436900  3.178200  0.000000  1.000000  0.648400
  0.421600  0.345000  0.230900  0.263300  0.787300  /
  10726 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0659  1  0  2.4753  0.1332  3.3004  0.3997  /
  10726 'HYGOV' 1  0.07  0.7035  3.4055  0.2  0.4  0.07  1  0  0.6732  1.2  0.5  0.0728  /
  10726 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10727 'GENSAL' 1  6.000000  0.335900  0.544200  2.403700  0.000000  1.000000  0.648400
  0.352200  0.326200  0.200100  0.127400  0.333300  /
  10727 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10727 'HYGOV' 1  0.05  0.5707  7.3082  0.4  0.33  0.167  1  0  1.6585  1.2  0.5  0.0797  /
  10727 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10728 'GENSAL' 1  6.000000  0.592600  0.101300  1.985800  0.000000  1.183100  0.767800
  0.334200  0.264600  0.084500  0.061900  0.250900  /
  10728 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0271  1  0  2.4482  0.1303  3.2643  0.3909  /
  10728 'HYGOV' 1  0.05  0.4567  8.0904  0.041667  0.33  0.1  1  0  0.9092  1.2  1  0.0707  /
  10728 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10728 'GENSAL' 2  6.000000  0.194000  0.108100  2.060100  0.000000  1.219500  0.791600
  0.403400  0.310800  0.084500  0.221800  0.491900  /
  10728 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9201  0.0872  3.8934  0.3997  /
  10728 'HYGOV' 2  0.05  0.6388  3.4176  0.04  0.33  0.167  1  0  1.3021  1.2  0  0.0729  /
  10728 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10729 'GENSAL' 1  6.000000  0.382400  0.155800  2.662400  0.000000  0.896600  0.580900
  0.405000  0.339300  0.221100  0.077200  0.272100  /
  10729 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10729 'HYGOV' 1  0.05  0.8946  4.6558  0.4  0.4  0.2  1  0  0.9894  1.2  0  0.0765  /
  10729 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10729 'GENSAL' 2  6.000000  0.370600  0.109900  2.250000  0.000000  0.880300  0.570300
  0.362700  0.283400  0.107500  0.059100  0.250500  /
  10729 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9534  0.0897  3.9379  0.4113  /
  10729 'HYGOV' 2  0.07  0.7595  2.2454  0.4  0.4  0.2  1  0  0.3736  1.2  0  0.0786  /
  10729 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10731 'GENSAL' 1  6.000000  0.341400  0.349000  1.988800  0.000000  1.254500  0.814400
  0.476900  0.327700  0.218100  0.235400  0.596900  /
  10731 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9472  0.089  3.9295  0.4078  /
  10731 'HYGOV' 1  0.07  0.4233  3.208  0.05  0.5  0.167  1  0  1.9255  1.25  0  0.0794  /
  10731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10731 'GENSAL' 2  6.000000  0.180500  0.310500  1.626500  0.000000  0.725100  0.469000
  0.247500  0.197000  0.112200  0.075800  0.501700  /
  10731 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  10731 'HYGOV' 2  0.04  0.7467  8.7758  0.2  0.33  0.07  1  0  0.3784  1.2  0  0.0767  /
  10731 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10731 'GENSAL' 3  6.000000  0.198900  0.196300  1.661200  0.000000  0.998000  0.647100
  0.370500  0.357000  0.081600  0.085300  0.516600  /
  10731 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6094  0.085  3.4792  0.3896  /
  10731 'HYGOV' 3  0.05  0.7301  7.693  0.05  0.33  0.167  1  0  1.1963  1.25  0.2  0.0725  /
  10731 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10731 'GENSAL' 4  6.000000  0.301700  0.085300  3.306400  0.000000  0.813300  0.526600
  0.294700  0.190200  0.165800  0.053300  0.290900  /
  10731 'ESDC1A' 4  0  40  0.041667  0  0  10  -10  0  0.9  0.0694  1  0  2.3845  0.1289  3.1793  0.3867  /
  10731 'HYGOV' 4  0.07  0.9338  3.0619  0.05  0.4  0.2  1  0  1.9743  1.2  0.2  0.0729  /
  10731 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10731 'GENSAL' 5  6.000000  0.369600  0.053100  2.601800  0.000000  1.165600  0.756400
  0.300800  0.253200  0.153600  0.058300  0.156100  /
  10731 'IEEET1' 5  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9207  0.0832  3.8942  0.3811  /
  10731 'HYGOV' 5  0.05  0.7372  4.6539  0.4  0.33  0.167  1  0  1.3493  1.2  0.2  0.0799  /
  10731 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10737 'GENROU' 1  5.637300  0.048300  0.928300  0.058600  2.873028  0.000000  2.077100
  1.947500  0.284100  0.585000  0.199600  0.154700  0.133900  0.744100  /
  10737 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0956  0  0  0  1  0  1.2  0  6.5165  0  0.08  /
  10737 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1208  0  1  1  0.15  0.4004  1.6846  0.1795  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10737 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10738 'GENROU' 1  6.282200  0.043200  1.121700  0.045400  4.729692  0.000000  2.406600
  2.213400  0.320700  0.497400  0.175500  0.135500  0.059500  0.246600  /
  10738 'ESST4B' 1  0  3.0972  3.0972  1  -1  0  1  0  1  -1  0  5.374  0  8.5994  0.08  0  0  /
  10738 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1859  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10742 'GENSAL' 1  6.000000  0.411000  0.191100  2.734900  0.000000  1.000000  0.648400
  0.414000  0.366100  0.078400  0.050300  0.200800  /
  10742 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10742 'HYGOV' 1  0.05  0.4074  8.6538  0.05  0.5  0.167  1  0  0.5893  1.2  0.2  0.0749  /
  10742 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10743 'GENSAL' 1  6.000000  0.041600  0.360600  2.793600  0.000000  1.000000  0.648400
  0.286300  0.229500  0.081000  0.143200  0.616600  /
  10743 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10743 'HYGOV' 1  0.07  0.4594  3.9419  0.4  0.4  0.167  1  0  1.9786  1.2  0.2  0.0704  /
  10743 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10744 'GENSAL' 1  6.000000  0.526600  0.234400  3.615300  0.000000  1.000000  0.648400
  0.489800  0.286200  0.085700  0.061100  0.273400  /
  10744 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0568  1  0  2.4051  0.1499  3.2069  0.4497  /
  10744 'HYGOV' 1  0.07  0.6786  4.5253  0.4  0.4  0.07  1  0  0.8526  1.2  1  0.0721  /
  10744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10750 'GENSAL' 1  6.000000  0.372700  0.284300  2.672800  0.000000  1.000000  0.648400
  0.265800  0.265100  0.128500  0.285300  0.858700  /
  10750 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0349  1  0  2.4528  0.1224  3.2703  0.3671  /
  10750 'HYGOV' 1  0.07  0.2889  9.4093  0.4  0.33  0.167  1  0  1.8454  1.2  0  0.0751  /
  10750 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10751 'GENSAL' 1  6.000000  0.440900  0.323900  2.813100  0.000000  1.000000  0.648400
  0.479700  0.438600  0.214300  0.180600  0.532300  /
  10751 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0392  1  0  2.429  0.1378  3.2387  0.4134  /
  10751 'HYGOV' 1  0.07  0.9635  4.2691  0.2  0.5  0.167  1  0  1.4322  1.2  0.5  0.0745  /
  10751 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10752 'GENSAL' 1  6.000000  0.044200  0.359700  3.992400  0.000000  1.000000  0.648400
  0.257800  0.252700  0.229100  0.116800  0.243100  /
  10752 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6154  0.0813  3.4872  0.3725  /
  10752 'HYGOV' 1  0.05  0.5524  7.0147  0.4  0.33  0.167  1  0  0.7154  1.25  0  0.0707  /
  10752 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10753 'GENSAL' 1  6.000000  0.308100  0.110700  2.386900  0.000000  1.000000  0.648400
  0.408900  0.279700  0.225200  0.087500  0.509100  /
  10753 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.69  0.0823  3.5866  0.3774  /
  10753 'HYGOV' 1  0.05  0.2511  8.8783  0.4  0.4  0.2  1  0  0.3776  1.25  0.5  0.0786  /
  10753 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10754 'GENSAL' 1  6.000000  0.387500  0.338700  2.235800  0.000000  1.000000  0.648400
  0.306400  0.278700  0.091800  0.286800  0.829000  /
  10754 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10754 'HYGOV' 1  0.05  0.5475  9.7169  0.041667  0.5  0.07  1  0  1.8295  1.2  0  0.0706  /
  10754 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10755 'GENSAL' 1  6.000000  0.336000  0.335000  2.110300  0.000000  1.000000  0.648400
  0.358200  0.232100  0.189200  0.258100  0.654400  /
  10755 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10755 'HYGOV' 1  0.07  0.6253  9.5544  0.4  0.4  0.1  1  0  1.127  1.2  0  0.0768  /
  10755 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10757 'GENSAL' 1  6.000000  0.454400  0.411900  2.404700  0.000000  1.174700  0.762400
  0.486600  0.338000  0.083800  0.075600  0.345600  /
  10757 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.75  7.21  -7.21  1  0.2  0  0.15  0  2.36  0.2268  3.1467  0.9072  /
  10757 'HYGOV' 1  0.05  0.2889  6.3431  0.4  0.5  0.167  1  0  1.6754  1.2  1  0.07  /
  10757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10757 'GENSAL' 2  6.000000  0.070800  0.151300  3.462600  0.000000  1.095100  0.710500
  0.321200  0.229200  0.147300  0.081100  0.332400  /
  10757 'ESDC1A' 2  0  40  0.041667  0  0  10  -10  0  0.9  0.0187  1  0  2.4347  0.1445  3.2463  0.4334  /
  10757 'HYGOV' 2  0.07  0.9448  4.3924  0.041667  0.5  0.167  1  0  1.1998  1.25  0.5  0.0736  /
  10757 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10757 'GENSAL' 3  6.000000  0.285200  0.546100  2.246700  0.000000  1.049800  0.680900
  0.378800  0.235000  0.141300  0.050800  0.158000  /
  10757 'ESDC2A' 3  0.020833  50  0.041667  0.1  0.75  0.4  -0.4  0.2  1  0  0.15  0  2.36  0.1908  3.1467  0.7632  /
  10757 'HYGOV' 3  0.05  0.2154  2.8403  0.4  0.5  0.167  1  0  1.6488  1.25  1  0.0726  /
  10757 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10757 'GENSAL' 4  6.000000  0.055200  0.497200  3.795300  0.000000  1.127400  0.731500
  0.507000  0.357400  0.102100  0.286000  0.833700  /
  10757 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  10757 'HYGOV' 4  0.05  0.5755  3.51  0.04  0.4  0.07  1  0  0.8502  1.2  0  0.0743  /
  10757 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10758 'GENSAL' 1  6.000000  0.571600  0.219400  3.680200  0.000000  0.915000  0.593000
  0.342000  0.323800  0.199900  0.139200  0.416100  /
  10758 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10758 'HYGOV' 1  0.05  0.56  9.6843  0.2  0.33  0.167  1  0  1.1005  1.2  0.5  0.0759  /
  10758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10758 'GENSAL' 2  6.000000  0.244600  0.373300  2.579800  0.000000  0.930200  0.602900
  0.399500  0.386300  0.190100  0.209600  0.436800  /
  10758 'ESDC1A' 2  0  100  0.041667  0  0  10  -10  0  0.9  0.0735  1  0  2.3228  0.1202  3.0971  0.3606  /
  10758 'HYGOV' 2  0.05  0.347  3.6534  0.4  0.33  0.07  1  0  0.4729  1.25  0.2  0.0768  /
  10758 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10771 'GENSAL' 1  6.000000  0.185800  0.229300  3.360900  0.000000  0.973400  0.631100
  0.215100  0.148500  0.107500  0.174000  0.658600  /
  10771 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7362  0.0813  3.6483  0.3725  /
  10771 'HYGOV' 1  0.05  0.7107  5.8821  0.041667  0.4  0.167  1  0  1.4568  1.2  0.5  0.0789  /
  10771 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10772 'GENSAL' 1  6.000000  0.194200  0.113500  3.136600  0.000000  1.033000  0.669900
  0.255300  0.158100  0.085500  0.098400  0.341300  /
  10772 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10772 'HYGOV' 1  0.05  0.9311  6.0642  0.2  0.4  0.167  1  0  1.9002  1.2  0  0.0795  /
  10772 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10773 'GENSAL' 1  6.000000  0.132300  0.368200  3.546100  0.000000  1.044400  0.677400
  0.516100  0.437600  0.203500  0.115700  0.407000  /
  10773 'ESDC1A' 1  0.06  100  0.02  0  0  1  -1  0  0.9  0.0478  1  0  2.4586  0.1489  3.2782  0.4466  /
  10773 'HYGOV' 1  0.05  0.3214  7.1815  0.05  0.33  0.07  1  0  0.959  1.25  0  0.0778  /
  10773 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10774 'GENSAL' 1  6.000000  0.233600  0.527700  2.033600  0.000000  0.916400  0.593900
  0.232700  0.196400  0.169200  0.091500  0.353500  /
  10774 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10774 'HYGOV' 1  0.07  0.601  3.8649  0.041667  0.33  0.1  1  0  1.3248  1.2  0.2  0.071  /
  10774 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10778 'GENSAL' 1  6.000000  0.571100  0.288300  2.218700  0.000000  1.337000  0.868300
  0.565300  0.355600  0.122200  0.298000  0.842400  /
  10778 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0502  1  0  2.3066  0.1295  3.0754  0.3886  /
  10778 'HYGOV' 1  0.05  0.8935  3.879  0.041667  0.5  0.167  1  0  0.4203  1.25  1  0.0776  /
  10778 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10778 'GENSAL' 2  6.000000  0.146600  0.571500  2.395000  0.000000  1.399400  0.908900
  0.437700  0.428000  0.219400  0.127700  0.354600  /
  10778 'IEEET1' 2  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6892  0.0868  3.5856  0.3978  /
  10778 'HYGOV' 2  0.05  0.4261  8.4497  0.05  0.33  0.167  1  0  0.7145  1.2  1  0.0764  /
  10778 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10796 'GENROU' 1  9.308100  0.065400  0.542400  0.081200  8.209875  0.000000  1.679400
  1.626600  0.162800  0.310400  0.120900  0.091900  0.135600  0.698000  /
  10796 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.2681  0  0  0  1  0  1.2  0  6.1074  0  0.08  /
  10796 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10796 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10797 'GENROU' 1  5.148900  0.044100  0.369700  0.059500  7.971508  0.000000  1.485000
  1.469800  0.225100  0.325000  0.150000  0.115100  0.051900  0.242300  /
  10797 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.3434  0  0  0  1  0  1.2  0  6.9441  0  0.08  /
  10797 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.5829  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10797 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10797 'GENROU' 2  8.160300  0.054000  1.136300  0.069000  4.560946  0.000000  2.408100
  2.214600  0.337200  0.768400  0.246800  0.192300  0.009700  0.215800  /
  10797 'ESST4B' 2  0  3.2842  3.2842  1  -1  0  1  0  1  -1  0  5.2906  0  6.9721  0.08  0  0  /
  10797 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.0697  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10797 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10798 'GENROU' 1  8.330700  0.067500  0.737600  0.070900  5.625436  0.000000  1.970400
  1.861400  0.213600  0.435000  0.149300  0.114600  0.021300  0.269600  /
  10798 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.911  0  0  0  1  0  1.2  0  5.4442  0  0.08  /
  10798 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2757  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10798 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10802 'GENSAL' 1  6.000000  0.249800  0.242900  3.989100  0.000000  0.647400  0.418400
  0.272600  0.204700  0.115400  0.224000  0.550900  /
  10802 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.5  1.17  -1.17  1  1  0  1  0  1.76  0.1807  2.3467  0.7228  /
  10802 'HYGOV' 1  0.05  0.7722  6.8972  0.4  0.5  0.07  1  0  1.9529  1.2  0.2  0.0755  /
  10802 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10803 'GENSAL' 1  6.000000  0.538900  0.530000  2.300700  0.000000  1.116300  0.724300
  0.487100  0.374000  0.219700  0.218100  0.468100  /
  10803 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0278  1  0  2.2972  0.1379  3.063  0.4137  /
  10803 'HYGOV' 1  0.05  0.3404  5.9578  0.4  0.33  0.167  1  0  1.5494  1.2  0  0.0709  /
  10803 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10806 'GENSAL' 1  6.000000  0.175700  0.259000  3.057500  0.000000  1.049600  0.680700
  0.457400  0.312900  0.106900  0.143400  0.450600  /
  10806 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.75  1.17  -1.17  1  1  0  1  0  2.36  0.1801  3.1467  0.7204  /
  10806 'HYGOV' 1  0.07  0.7112  6.5147  0.05  0.5  0.07  1  0  1.5096  1.25  0.5  0.0783  /
  10806 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10806 'GENSAL' 2  6.000000  0.093600  0.153300  3.236200  0.000000  0.996800  0.646300
  0.446400  0.423800  0.151500  0.136100  0.290000  /
  10806 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10806 'HYGOV' 2  0.04  0.9856  4.3106  0.041667  0.5  0.167  1  0  1.3097  1.25  0  0.0753  /
  10806 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10807 'GENSAL' 1  6.000000  0.091000  0.093700  3.315600  0.000000  0.935200  0.606100
  0.431000  0.385900  0.126300  0.175900  0.510700  /
  10807 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8639  0.084  3.8185  0.3849  /
  10807 'HYGOV' 1  0.07  0.2932  6.8752  0.4  0.4  0.07  1  0  1.0498  1.2  0.5  0.0791  /
  10807 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10807 'GENSAL' 2  6.000000  0.244900  0.400600  3.531000  0.000000  0.838200  0.542900
  0.360300  0.346600  0.113800  0.197200  0.669900  /
  10807 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10807 'HYGOV' 2  0.04  0.8955  2.645  0.4  0.5  0.167  1  0  0.7155  1.2  0.5  0.0729  /
  10807 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10811 'GENROU' 1  9.413000  0.041667  1.402600  0.063500  3.216106  0.000000  1.996800
  1.899000  0.398600  0.339700  0.285500  0.215800  0.048300  0.331600  /
  10811 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1026  1  0  3.812  0.069  5.0826  0.3255  /
  10811 'IEEEG1' 1 0 0  20  0.0682  0  0.3  0.3881  -0.3881  0.7925  0  0.433  0.2954  0  5.0218  0  0  0.4  0.5636  0  0  0  0  /
  10811 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10813 'GENSAL' 1  6.000000  0.237700  0.346100  3.746200  0.000000  0.967800  0.627400
  0.475500  0.436200  0.105100  0.215600  0.601400  /
  10813 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10813 'HYGOV' 1  0.05  0.7713  6.635  0.041667  0.5  0.2  1  0  0.6916  1.2  0  0.0745  /
  10813 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10813 'GENSAL' 2  6.000000  0.281500  0.349300  3.912900  0.000000  1.000000  0.648400
  0.457400  0.319100  0.201800  0.070600  0.488200  /
  10813 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  10813 'HYGOV' 2  0.07  0.4483  8.0029  0.2  0.4  0.167  1  0  1.4135  1.2  0.2  0.0734  /
  10813 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10829 'GENSAL' 1  6.000000  0.588800  0.496500  3.686000  0.000000  1.000000  0.648400
  0.351100  0.294000  0.151700  0.272600  0.915100  /
  10829 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.5  0.4  -0.4  1  0.2  0  0.15  0  2.36  0.1761  3.1467  0.7044  /
  10829 'HYGOV' 1  0.05  0.6238  6.4712  0.05  0.33  0.1  1  0  1.4744  1.2  1  0.0722  /
  10829 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10830 'GENSAL' 1  6.000000  0.167200  0.582900  3.750300  0.000000  1.000000  0.648400
  0.364300  0.306600  0.190900  0.073000  0.309600  /
  10830 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0587  1  0  2.2984  0.1387  3.0645  0.4161  /
  10830 'HYGOV' 1  0.05  0.6449  2.7691  0.05  0.5  0.167  1  0  0.498  1.2  1  0.077  /
  10830 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10831 'GENSAL' 1  6.000000  0.213200  0.264400  2.117100  0.000000  1.000000  0.648400
  0.206400  0.129700  0.125100  0.106000  0.311700  /
  10831 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10831 'HYGOV' 1  0.07  0.963  2.3293  0.2  0.5  0.167  1  0  1.693  1.2  0.5  0.0761  /
  10831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10832 'GENSAL' 1  6.000000  0.333600  0.155900  2.037900  0.000000  1.000000  0.648400
  0.420700  0.355400  0.082700  0.119700  0.432500  /
  10832 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.5  0.4  -0.4  0.2  3.5  0  0.15  0  1.33  0.2181  1.7733  0.8724  /
  10832 'HYGOV' 1  0.05  0.3804  8.7374  0.05  0.5  0.2  1  0  1.4772  1.2  1  0.0788  /
  10832 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10833 'GENSAL' 1  6.000000  0.278000  0.402600  3.826700  0.000000  1.000000  0.648400
  0.207600  0.203300  0.173100  0.111100  0.508000  /
  10833 'IEEET1' 1  0  40  0.2  1  -1  0  0.646  0.103  1  0  2.8163  0.0881  3.755  0.4037  /
  10833 'HYGOV' 1  0.05  0.9987  6.0718  0.05  0.4  0.167  1  0  0.5829  1.2  0.5  0.0751  /
  10833 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10834 'GENSAL' 1  6.000000  0.557800  0.327800  2.508800  0.000000  1.000000  0.648400
  0.320300  0.210900  0.149000  0.220100  0.734900  /
  10834 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10834 'HYGOV' 1  0.07  0.5487  6.6115  0.05  0.4  0.167  1  0  1.3011  1.2  0.2  0.0772  /
  10834 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10836 'GENROU' 1  9.867200  0.054000  1.370500  0.064500  4.083670  0.000000  2.490500
  2.281100  0.358600  0.776900  0.237800  0.185200  0.162600  0.705200  /
  10836 'ESST4B' 1  0  3.129  3.129  1  -1  0  1  0  1  -1  0  5.7483  0  7.9381  0.08  0  0  /
  10836 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.4208  3.558  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10836 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10836 'GENROU' 2  5.698600  0.041667  1.492700  0.074200  2.849595  0.000000  1.954700
  1.848700  0.218300  0.406600  0.118300  0.089900  0.015800  0.321500  /
  10836 'ESST4B' 2  0  3.0798  3.0798  1  -1  0  1  0  1  -1  0  6.6121  0  7.8932  0.08  0  0  /
  10836 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.763  0  1  1  0.15  0.2183  1.5  0.1756  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10836 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10842 'GENSAL' 1  6.000000  0.434600  0.452700  1.363100  0.000000  0.648600  0.419200
  0.227400  0.156100  0.133700  0.200000  0.722300  /
  10842 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10842 'HYGOV' 1  0.07  0.9013  2.2166  0.05  0.5  0.07  1  0  0.9198  1.2  0.5  0.079  /
  10842 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10842 'GENSAL' 2  6.000000  0.424600  0.593900  1.800400  0.000000  0.713700  0.461600
  0.349800  0.248800  0.226100  0.165200  0.589000  /
  10842 'ESDC2A' 2  0  50  0.041667  0.11  0.5  1.17  -1.17  1  3.5  0  1  0  2.36  0.189  3.1467  0.756  /
  10842 'HYGOV' 2  0.07  0.5798  6.0585  0.05  0.5  0.07  1  0  0.5373  1.2  1  0.0707  /
  10842 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10843 'GENSAL' 1  6.000000  0.059400  0.563400  3.832000  0.000000  1.090300  0.707300
  0.284400  0.219400  0.182100  0.186200  0.660300  /
  10843 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7904  0.0847  3.7205  0.3881  /
  10843 'HYGOV' 1  0.07  0.2543  5.6192  0.4  0.5  0.07  1  0  1.664  1.2  0  0.0701  /
  10843 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10843 'GENSAL' 2  6.000000  0.104600  0.111800  2.798200  0.000000  1.271400  0.825500
  0.400700  0.327400  0.158900  0.187100  0.708900  /
  10843 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  10843 'HYGOV' 2  0.07  0.7228  7.5153  0.05  0.5  0.167  1  0  1.4829  1.2  0  0.0784  /
  10843 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10843 'GENSAL' 3  6.000000  0.547700  0.531800  3.032400  0.000000  1.055500  0.684600
  0.410000  0.288400  0.171900  0.187400  0.535300  /
  10843 'ESDC1A' 3  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0264  1  0  2.4006  0.1494  3.2008  0.4482  /
  10843 'HYGOV' 3  0.07  0.5393  7.1311  0.05  0.5  0.1  1  0  0.4412  1.2  0  0.0706  /
  10843 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10847 'GENSAL' 1  6.000000  0.333000  0.388300  3.198000  0.000000  1.000000  0.648400
  0.246700  0.235100  0.082500  0.194600  0.524600  /
  10847 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10847 'HYGOV' 1  0.05  0.6723  8.3405  0.05  0.4  0.07  1  0  0.8681  1.2  0.5  0.0764  /
  10847 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10848 'GENSAL' 1  6.000000  0.058700  0.450600  2.291200  0.000000  1.000000  0.648400
  0.499300  0.303900  0.121800  0.101300  0.346200  /
  10848 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10848 'HYGOV' 1  0.05  0.4381  9.7142  0.05  0.5  0.167  1  0  1.0282  1.2  1  0.0726  /
  10848 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10849 'GENSAL' 1  6.000000  0.285700  0.493300  3.162900  0.000000  1.000000  0.648400
  0.208900  0.173700  0.144100  0.190200  0.673200  /
  10849 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10849 'HYGOV' 1  0.07  0.7076  2.5248  0.05  0.33  0.07  1  0  0.5  1.2  0.5  0.0742  /
  10849 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10850 'GENSAL' 1  6.000000  0.566000  0.049200  3.308200  0.000000  1.000000  0.648400
  0.234000  0.224400  0.147800  0.093500  0.353900  /
  10850 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6244  0.0846  3.4992  0.3876  /
  10850 'HYGOV' 1  0.04  0.6719  5.5795  0.05  0.4  0.07  1  0  0.9571  1.25  0.2  0.0767  /
  10850 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10851 'GENSAL' 1  6.000000  0.144300  0.100700  2.237100  0.000000  1.000000  0.648400
  0.358100  0.208700  0.188900  0.236900  0.672800  /
  10851 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8466  0.0828  3.7955  0.3793  /
  10851 'HYGOV' 1  0.04  0.4084  9.7879  0.4  0.4  0.167  1  0  0.6126  1.25  0.5  0.0746  /
  10851 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10852 'GENSAL' 1  6.000000  0.593200  0.292000  3.578000  0.000000  1.000000  0.648400
  0.236400  0.171700  0.084700  0.291600  0.945300  /
  10852 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10852 'HYGOV' 1  0.05  0.4038  4.6682  0.05  0.5  0.167  1  0  1.8951  1.2  1  0.077  /
  10852 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10853 'GENSAL' 1  6.000000  0.303000  0.409100  1.664400  0.000000  0.629300  0.406600
  0.289800  0.280200  0.131400  0.167100  0.458400  /
  10853 'ESDC1A' 1  0  100  0.01  0  0  10  -10  0  0.9  0.0432  1  0  2.4858  0.1457  3.3144  0.437  /
  10853 'HYGOV' 1  0.07  0.7841  6.8853  0.2  0.4  0.167  1  0  1.3116  1.2  0  0.0786  /
  10853 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10859 'GENROU' 1  5.536800  0.035500  0.851700  0.049800  3.612190  0.000000  1.869600
  1.780500  0.387800  0.547300  0.277900  0.210000  0.145400  0.525700  /
  10859 'ESAC1A' 1  0  0  0  750  0.1  17.1929  -17.1929  1.0717  0.0248  1  0.2  1  1  4.4097  0.2056  5.8796  1.8501  9  -9  /
  10859 'IEEEG1' 1 0 0  16.7215  0  0  0.2  0.1  -0.1  0.9415  0  0.1764  1  0  8.3505  0.3671  0  0.4  0.4384  0  0  0  0  /
  10859 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10860 'GENROU' 1  9.590000  0.046800  1.231000  0.046800  2.015784  0.000000  1.840200
  1.753000  0.233900  0.415200  0.170100  0.126200  0.101000  0.437000  /
  10860 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0843  1  0  2.6221  0.1572  3.4962  0.4244  /
  10860 'IEEEG1' 1 0 0  20  0.2  0  0.5  2  -2  1.2231  0  0.1522  0.2568  0  4.3912  0.3438  0  0.4  0.3  0  0  0  0  /
  10860 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10864 'GENSAL' 1  6.000000  0.588700  0.335400  2.372200  0.000000  1.000000  0.648400
  0.402600  0.400300  0.078800  0.251100  0.682700  /
  10864 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0463  1  0  2.3926  0.1411  3.1901  0.4233  /
  10864 'HYGOV' 1  0.05  0.4467  8.9332  0.4  0.4  0.167  1  0  1.8138  1.2  0.5  0.0762  /
  10864 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10865 'GENSAL' 1  6.000000  0.338000  0.310600  3.936800  0.000000  1.000000  0.648400
  0.380900  0.227000  0.140600  0.226200  0.566300  /
  10865 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10865 'HYGOV' 1  0.05  0.3451  7.5748  0.05  0.33  0.167  1  0  1.5601  1.2  0  0.0746  /
  10865 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10867 'GENSAL' 1  6.000000  0.244700  0.108700  2.222200  0.000000  1.383500  0.898600
  0.633700  0.483300  0.148900  0.261000  0.712100  /
  10867 'ESDC2A' 1  0  9.3  0.041667  0.1  0.75  1.17  -1.17  1  0.2  0  1  0  1.33  0.18  1.7733  0.72  /
  10867 'HYGOV' 1  0.05  0.5057  2.9995  0.05  0.5  0.1  1  0  0.4648  1.25  1  0.0724  /
  10867 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10867 'GENSAL' 2  6.000000  0.274400  0.277900  3.731100  0.000000  0.640600  0.413900
  0.270900  0.202600  0.192400  0.292800  0.849200  /
  10867 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10867 'HYGOV' 2  0.05  0.2914  7.1416  0.05  0.33  0.167  1  0  0.3256  1.25  1  0.0788  /
  10867 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10869 'GENSAL' 1  6.000000  0.208400  0.185200  2.699100  0.000000  0.792900  0.513300
  0.262700  0.230400  0.118200  0.053700  0.168000  /
  10869 'ESDC1A' 1  0.06  40  0.02  0  0  10  -10  0  0.9  0.0204  1  0  2.453  0.1423  3.2707  0.427  /
  10869 'HYGOV' 1  0.05  0.3188  4.8868  0.4  0.4  0.167  1  0  1.8884  1.25  0  0.0767  /
  10869 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10869 'GENSAL' 2  6.000000  0.581400  0.300800  2.727700  0.000000  1.066700  0.691900
  0.245600  0.227100  0.172200  0.179600  0.666100  /
  10869 'ESDC1A' 2  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0494  1  0  2.3382  0.1488  3.1177  0.4464  /
  10869 'HYGOV' 2  0.05  0.9922  2.958  0.05  0.5  0.167  1  0  1.2745  1.2  0.2  0.0744  /
  10869 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10872 'GENROU' 1  7.600700  0.065400  1.031100  0.089000  2.192592  0.000000  1.641200
  1.595800  0.300900  0.415600  0.202400  0.156900  0.024200  0.391600  /
  10872 'ESST4B' 1  0  3.5524  3.5524  1  -1  0  1  0  1  -1  0  6.6414  0  8.9325  0.08  0  0  /
  10872 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  23.4628  0.2971  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10872 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10873 'GENSAL' 1  6.000000  0.238600  0.403800  1.775100  0.000000  0.822900  0.532900
  0.379100  0.318600  0.225200  0.261300  0.797900  /
  10873 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10873 'HYGOV' 1  0.05  0.4565  5.4669  0.05  0.4  0.167  1  0  1.0239  1.25  0  0.0746  /
  10873 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10873 'GENSAL' 2  6.000000  0.088500  0.490400  3.950900  0.000000  1.061000  0.688200
  0.242900  0.149400  0.132300  0.253600  0.787200  /
  10873 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  10873 'HYGOV' 2  0.07  0.3679  5.2128  0.05  0.33  0.167  1  0  1.3803  1.2  0.5  0.0758  /
  10873 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10879 'GENSAL' 1  6.000000  0.368500  0.305300  2.562800  0.000000  1.000000  0.648400
  0.476700  0.433100  0.195500  0.101800  0.334700  /
  10879 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0381  1  0  2.495  0.1251  3.3267  0.3752  /
  10879 'HYGOV' 1  0.04  0.8739  5.8375  0.05  0.4  0.07  1  0  0.8861  1.2  1  0.0732  /
  10879 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10880 'GENSAL' 1  6.000000  0.052100  0.152700  3.992300  0.000000  1.000000  0.648400
  0.424800  0.246500  0.172300  0.226300  0.799400  /
  10880 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10880 'HYGOV' 1  0.05  0.2133  2.457  0.4  0.4  0.167  1  0  0.8344  1.2  0.2  0.0748  /
  10880 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10881 'GENSAL' 1  6.000000  0.437700  0.454500  2.427100  0.000000  1.000000  0.648400
  0.366200  0.214500  0.174300  0.167900  0.414000  /
  10881 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10881 'HYGOV' 1  0.05  0.9331  8.5511  0.4  0.5  0.1  1  0  0.4185  1.25  0  0.0735  /
  10881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10882 'GENSAL' 1  6.000000  0.217800  0.380000  3.354800  0.000000  1.000000  0.648400
  0.211100  0.190500  0.168400  0.270500  0.756600  /
  10882 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0141  1  0  2.4449  0.147  3.2599  0.4411  /
  10882 'HYGOV' 1  0.04  0.2739  8.2802  0.05  0.5  0.2  1  0  1.8013  1.25  1  0.0734  /
  10882 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10883 'GENSAL' 1  6.000000  0.130100  0.328400  2.649200  0.000000  1.000000  0.648400
  0.485600  0.378200  0.227400  0.201900  0.441600  /
  10883 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10883 'HYGOV' 1  0.05  0.4157  6.9631  0.2  0.33  0.167  1  0  0.9697  1.2  0  0.0787  /
  10883 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10884 'GENSAL' 1  6.000000  0.068900  0.170800  3.070500  0.000000  1.000000  0.648400
  0.428100  0.318700  0.188400  0.127600  0.399600  /
  10884 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10884 'HYGOV' 1  0.07  0.5522  3.8361  0.05  0.33  0.07  1  0  0.9352  1.2  0  0.071  /
  10884 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10889 'GENROU' 1  6.394600  0.047500  0.600100  0.095700  5.757127  0.000000  1.454700
  1.445300  0.307700  0.467600  0.224900  0.174900  0.009800  0.275700  /
  10889 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1783  0  0  0  1  0  1.2  0  6.5886  0  0.08  /
  10889 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.2212  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10889 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10890 'GENROU' 1  4.365200  0.042600  0.523500  0.080600  3.506179  0.000000  1.630700
  1.587300  0.400800  0.589300  0.326500  0.255900  0.113500  0.321100  /
  10890 'EXAC2' 1  0.01  1  1  1000  0.01  12.6077  -12.6077  1  25.0403  -25.0403  1.3  4  0  0.49  1  0.1  0.8  1  10  3.6923  0.0029  4.9231  0.0132  /
  10890 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4873  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10890 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10895 'GENROU' 1  7.435400  0.041667  1.367200  0.080500  2.663633  0.000000  2.152500
  2.008300  0.348500  0.561900  0.199800  0.154800  0.239800  0.709600  /
  10895 'ESST4B' 1  0  3.3287  3.3287  1  -1  0  1  0  1  -1  0  6.6278  0  7.903  0.08  0  0  /
  10895 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.071  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10895 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10896 'GENROU' 1  8.330900  0.043300  0.912300  0.088800  4.050490  0.000000  2.022400
  1.903300  0.282700  0.465300  0.160500  0.123600  0.008300  0.280700  /
  10896 'EXAC2' 1  0  1  1  1000  0.041667  12.4016  -12.4016  1  28.2615  -28.261499  0.55  4  0  0.49  1  0.1  0.8  1  14  4.2714  0.0098  3.2035  0.0203  /
  10896 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6636  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10896 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10897 'GENROU' 1  5.312600  0.045200  0.464500  0.061700  4.590420  0.000000  1.483500
  1.468600  0.263200  0.315400  0.193200  0.149600  0.128500  0.469500  /
  10897 'ESST4B' 1  0  3.2342  3.2342  1  -1  0  1  0  1  -1  0  5.5427  0  7.7273  0.08  0  0  /
  10897 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.4667  0  1  1  0.15  0.4949  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10897 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10898 'GENROU' 1  6.020600  0.054900  0.354800  0.069600  6.769349  0.000000  1.798800
  1.723000  0.248200  0.604000  0.160300  0.123400  0.072100  0.241500  /
  10898 'ESST4B' 1  0  3.1581  3.1581  1  -1  0  1  0  1  -1  0  6.6114  0  6.5362  0.08  0  0  /
  10898 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4882  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10898 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10901 'GENSAL' 1  6.000000  0.373900  0.446100  2.175400  0.000000  0.968300  0.627700
  0.345600  0.326900  0.233100  0.084300  0.230000  /
  10901 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8164  0.0886  3.7552  0.4062  /
  10901 'HYGOV' 1  0.05  0.7294  5.9444  0.4  0.4  0.167  1  0  1.3591  1.25  0  0.0709  /
  10901 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10902 'GENSAL' 1  6.000000  0.466900  0.303000  3.108400  0.000000  0.925000  0.599500
  0.362900  0.338300  0.229900  0.295300  0.730400  /
  10902 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10902 'HYGOV' 1  0.05  0.3863  8.0015  0.2  0.33  0.167  1  0  1.9408  1.25  0.2  0.0771  /
  10902 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10908 'GENSAL' 1  6.000000  0.466100  0.223600  3.662600  0.000000  1.000000  0.648400
  0.443200  0.343000  0.235200  0.202200  0.664200  /
  10908 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0444  1  0  2.4817  0.1359  3.309  0.4077  /
  10908 'HYGOV' 1  0.05  0.7015  4.2061  0.4  0.33  0.167  1  0  1.4017  1.2  0.5  0.0745  /
  10908 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10909 'GENSAL' 1  6.000000  0.565600  0.235400  2.495800  0.000000  1.000000  0.648400
  0.396100  0.252700  0.105300  0.251700  0.704000  /
  10909 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0156  1  0  2.4458  0.133  3.261  0.399  /
  10909 'HYGOV' 1  0.07  0.4807  8.9971  0.2  0.4  0.167  1  0  1.8331  1.2  0  0.0711  /
  10909 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10910 'GENSAL' 1  6.000000  0.540700  0.072600  2.130000  0.000000  1.000000  0.648400
  0.298700  0.225900  0.214600  0.156600  0.366200  /
  10910 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10910 'HYGOV' 1  0.05  0.5982  4.6104  0.2  0.5  0.167  1  0  1.191  1.2  0  0.0726  /
  10910 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10911 'GENSAL' 1  6.000000  0.302800  0.195900  3.581900  0.000000  1.000000  0.648400
  0.356400  0.268700  0.127500  0.067700  0.339300  /
  10911 'ESDC1A' 1  0.06  100  0.01  0  0  10  -10  0  0.9  0.0782  1  0  2.3232  0.1399  3.0977  0.4196  /
  10911 'HYGOV' 1  0.05  0.6106  4.8136  0.4  0.5  0.07  1  0  1.1877  1.25  1  0.0753  /
  10911 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10912 'GENSAL' 1  6.000000  0.105600  0.080100  2.010300  0.000000  1.000000  0.648400
  0.343700  0.233600  0.192100  0.105500  0.329000  /
  10912 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10912 'HYGOV' 1  0.05  0.5803  4.8441  0.2  0.33  0.07  1  0  1.8257  1.25  1  0.0796  /
  10912 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10913 'GENSAL' 1  6.000000  0.335000  0.332900  3.627200  0.000000  1.000000  0.648400
  0.417900  0.380700  0.084700  0.132400  0.361100  /
  10913 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.33  0.2186  1.7733  0.8744  /
  10913 'HYGOV' 1  0.05  0.2596  4.2753  0.2  0.4  0.2  1  0  1.4758  1.2  0  0.0752  /
  10913 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10914 'GENSAL' 1  6.000000  0.389100  0.074400  2.251900  0.000000  1.131500  0.734200
  0.544900  0.314600  0.112600  0.147000  0.365800  /
  10914 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10914 'HYGOV' 1  0.05  0.7666  7.4773  0.2  0.33  0.2  1  0  0.8767  1.2  0.2  0.0749  /
  10914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10919 'GENSAL' 1  6.000000  0.491000  0.185300  2.334700  0.000000  1.000000  0.648400
  0.301000  0.206800  0.085000  0.157600  0.336200  /
  10919 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5219  0.0898  3.3626  0.4117  /
  10919 'HYGOV' 1  0.05  0.9244  9.8857  0.2  0.5  0.07  1  0  0.9983  1.2  1  0.0702  /
  10919 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10920 'GENSAL' 1  6.000000  0.109400  0.222100  3.491100  0.000000  1.000000  0.648400
  0.440400  0.283100  0.149000  0.163000  0.512900  /
  10920 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  0.2  1  0  0.15  0  2.36  0.2019  3.1467  0.8076  /
  10920 'HYGOV' 1  0.05  0.5922  8.1301  0.05  0.33  0.167  1  0  1.3012  1.2  0.2  0.0744  /
  10920 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10921 'GENSAL' 1  6.000000  0.384700  0.101400  3.010300  0.000000  1.000000  0.648400
  0.377400  0.283700  0.091400  0.140400  0.379800  /
  10921 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10921 'HYGOV' 1  0.05  0.7013  9.7618  0.05  0.5  0.07  1  0  0.6453  1.2  0  0.0765  /
  10921 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10922 'GENSAL' 1  6.000000  0.433000  0.156300  3.257600  0.000000  1.000000  0.648400
  0.309700  0.281400  0.239600  0.267000  0.659100  /
  10922 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10922 'HYGOV' 1  0.07  0.7193  4.0609  0.05  0.4  0.167  1  0  0.8891  1.2  1  0.076  /
  10922 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10923 'GENROU' 1  6.901700  0.068500  0.349600  0.068500  1.835330  0.000000  2.455800
  2.253100  0.309100  0.591300  0.209200  0.162400  0.041700  0.323500  /
  10923 'ESST4B' 1  0  3.6292  3.6292  1  -1  0  1  0  1  -1  0  5.4834  0  8.2739  0.08  0  0  /
  10923 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.4175  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10923 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10923 'GENROU' 2  7.397400  0.043400  1.302500  0.053300  2.656425  0.000000  2.026000
  1.906300  0.238300  0.387200  0.112900  0.085600  0.187600  0.618000  /
  10923 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8938  0  0  0  1  0  1.2  0  6.0524  0  0.08  /
  10923 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10.2432  2  0  1  1  0.15  0.5  1.4649  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10923 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10925 'GENSAL' 1  6.000000  0.332100  0.452100  2.640700  0.000000  1.258500  0.817100
  0.428600  0.252100  0.211300  0.161300  0.644900  /
  10925 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10925 'HYGOV' 1  0.05  0.3365  9.2675  0.4  0.5  0.167  1  0  1.972  1.2  1  0.0775  /
  10925 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10925 'GENSAL' 2  6.000000  0.121100  0.121200  1.991400  0.000000  0.977700  0.633800
  0.229200  0.226500  0.174900  0.155800  0.479400  /
  10925 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9831  0.0846  3.9775  0.3877  /
  10925 'HYGOV' 2  0.05  0.5338  2.9682  0.05  0.5  0.2  1  0  1.5806  1.2  0.2  0.0726  /
  10925 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10930 'GENROU' 1  9.340700  0.045900  1.055700  0.065200  5.000000  0.000000  2.303800
  2.130400  0.159600  0.416000  0.137200  0.105000  0.151500  0.520300  /
  10930 'ESST4B' 1  0  3.2751  3.2751  1  -1  0  1  0  1  -1  0  5.2569  0  6.3942  0.08  0  0  /
  10930 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.6798  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10930 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10931 'GENROU' 1  5.448400  0.058300  0.400900  0.048100  4.864743  0.000000  2.148400
  2.005100  0.301100  0.436700  0.171900  0.132600  0.016100  0.369800  /
  10931 'ESST4B' 1  0  3.0797  3.0797  1  -1  0  1  0  1  -1  0  5.5535  0  8.8582  0.08  0  0  /
  10931 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6174  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10931 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10932 'GENROU' 1  6.779300  0.041667  1.099600  0.072600  5.451398  0.000000  1.617300
  1.576500  0.214600  0.244200  0.149900  0.115100  0.009700  0.191100  /
  10932 'ESST4B' 1  0  3.9832  3.9832  1  -1  0  1  0  1  -1  0  6.8763  0  6.049  0.08  0  0  /
  10932 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  16.7734  2  0  1  1  0.15  0.1413  1.5  0.1286  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10932 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10934 'GENSAL' 1  6.000000  0.265700  0.099700  2.587400  0.000000  1.241900  0.806200
  0.538200  0.430000  0.110400  0.244400  0.822300  /
  10934 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.75  1.17  -1.17  1  3.5  0  0.15  0  1.76  0.1704  2.3467  0.6816  /
  10934 'HYGOV' 1  0.07  0.6754  3.8305  0.4  0.4  0.1  1  0  1.6017  1.2  1  0.0756  /
  10934 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10934 'GENSAL' 2  6.000000  0.279100  0.292900  2.861500  0.000000  0.922700  0.598000
  0.312500  0.189000  0.162500  0.125300  0.565200  /
  10934 'ESDC1A' 2  0  40  0.041667  0  0  1  -1  0  0.9  0.0316  1  0  2.4962  0.1279  3.3282  0.3837  /
  10934 'HYGOV' 2  0.07  0.5483  3.5066  0.05  0.4  0.07  1  0  1.6223  1.25  0  0.0702  /
  10934 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10944 'GENSAL' 1  6.000000  0.410300  0.344700  2.616700  0.000000  1.000000  0.648400
  0.225000  0.161800  0.123000  0.243500  0.844000  /
  10944 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10944 'HYGOV' 1  0.05  0.3908  4.8099  0.05  0.4  0.07  1  0  1.5677  1.25  0.5  0.0734  /
  10944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10945 'GENSAL' 1  6.000000  0.376600  0.326300  2.430100  0.000000  1.000000  0.648400
  0.246600  0.230300  0.207400  0.143200  0.603000  /
  10945 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.041  1  0  2.4013  0.1441  3.2017  0.4324  /
  10945 'HYGOV' 1  0.05  0.8185  3.2798  0.2  0.5  0.07  1  0  1.9567  1.2  0.5  0.0773  /
  10945 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10946 'GENSAL' 1  6.000000  0.225700  0.495500  2.496600  0.000000  1.000000  0.648400
  0.382000  0.230800  0.196300  0.154400  0.630700  /
  10946 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10946 'HYGOV' 1  0.07  0.3747  6.523  0.2  0.5  0.167  1  0  1.7965  1.2  1  0.0787  /
  10946 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10947 'GENSAL' 1  6.000000  0.272600  0.453000  2.942400  0.000000  1.000000  0.648400
  0.309300  0.251900  0.201900  0.176900  0.598400  /
  10947 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0765  1  0  2.3714  0.1432  3.1619  0.4296  /
  10947 'HYGOV' 1  0.04  0.5789  9.9419  0.4  0.33  0.167  1  0  1.8806  1.25  1  0.077  /
  10947 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10948 'GENSAL' 1  6.000000  0.530900  0.328100  3.058700  0.000000  1.000000  0.648400
  0.328500  0.207900  0.185800  0.214800  0.481300  /
  10948 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5592  0.0822  3.4123  0.3766  /
  10948 'HYGOV' 1  0.07  0.3334  8.2002  0.05  0.4  0.07  1  0  1.8349  1.2  0  0.0757  /
  10948 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10949 'GENSAL' 1  6.000000  0.345700  0.479000  2.814400  0.000000  1.000000  0.648400
  0.276900  0.173000  0.155100  0.252800  0.686300  /
  10949 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  10949 'HYGOV' 1  0.07  0.5693  6.3586  0.041667  0.4  0.167  1  0  0.71  1.2  0.2  0.0789  /
  10949 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10951 'GENSAL' 1  6.000000  0.167700  0.205400  3.303000  0.000000  0.749800  0.485200
  0.381200  0.274900  0.110700  0.197000  0.512400  /
  10951 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0211  1  0  2.385  0.1293  3.1801  0.388  /
  10951 'HYGOV' 1  0.05  0.8226  8.9505  0.05  0.4  0.167  1  0  0.3815  1.2  0  0.0715  /
  10951 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10951 'GENSAL' 2  6.000000  0.385000  0.311400  2.267500  0.000000  0.717300  0.463900
  0.313100  0.300300  0.201400  0.070600  0.170800  /
  10951 'ESDC1A' 2  0.06  40  0.02  0  0  1  -1  0  0.9  0.0142  1  0  2.4854  0.1458  3.3138  0.4373  /
  10951 'HYGOV' 2  0.07  0.7926  9.1703  0.05  0.5  0.1  1  0  0.3736  1.2  0  0.078  /
  10951 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10955 'GENSAL' 1  6.000000  0.144400  0.440600  3.325900  0.000000  1.147700  0.744800
  0.316300  0.291000  0.114800  0.244000  0.604800  /
  10955 'ESDC2A' 1  0  9.3  0.041667  0.1  0.75  0.4  -0.4  0.2  1  0  1  0  1.76  0.1678  2.3467  0.6712  /
  10955 'HYGOV' 1  0.07  0.9122  9.8299  0.05  0.33  0.167  1  0  0.8248  1.2  0  0.0783  /
  10955 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10955 'GENSAL' 2  6.000000  0.335400  0.319500  2.118800  0.000000  1.053100  0.683100
  0.317200  0.205000  0.118000  0.102900  0.245400  /
  10955 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0648  1  0  2.4164  0.1452  3.2219  0.4356  /
  10955 'HYGOV' 2  0.05  0.7416  5.188  0.05  0.4  0.167  1  0  1.4368  1.25  1  0.0718  /
  10955 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10956 'GENSAL' 1  6.000000  0.054900  0.538700  2.336500  0.000000  1.167600  0.757800
  0.542500  0.460800  0.175300  0.068500  0.436000  /
  10956 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10956 'HYGOV' 1  0.05  0.3458  4.7173  0.4  0.4  0.1  1  0  0.5355  1.25  0.5  0.0733  /
  10956 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10956 'GENSAL' 2  6.000000  0.445200  0.153400  2.551800  0.000000  1.181400  0.766700
  0.574700  0.441300  0.197400  0.250100  0.624000  /
  10956 'ESDC1A' 2  0.06  40  0.01  0  0  1  -1  0  0.9  0.0668  1  0  2.4129  0.1482  3.2171  0.4445  /
  10956 'HYGOV' 2  0.05  0.5472  7.4812  0.2  0.5  0.07  1  0  0.9864  1.25  1  0.0797  /
  10956 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10966 'GENSAL' 1  6.000000  0.171000  0.323700  1.506300  0.000000  1.264100  0.820700
  0.479000  0.375500  0.228500  0.221800  0.802200  /
  10966 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5064  0.0892  3.3419  0.4088  /
  10966 'HYGOV' 1  0.05  0.6055  3.4321  0.05  0.5  0.07  1  0  0.9774  1.2  0.5  0.078  /
  10966 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10966 'GENSAL' 2  6.000000  0.405400  0.543800  2.833800  0.000000  1.416400  0.920100
  0.560900  0.492100  0.247600  0.196000  0.561900  /
  10966 'ESDC2A' 2  0.020833  50  0.041667  0.1  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.76  0.2153  2.3467  0.8612  /
  10966 'HYGOV' 2  0.05  0.9441  8.9336  0.2  0.33  0.167  1  0  0.6538  1.25  0  0.0761  /
  10966 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10966 'GENSAL' 3  6.000000  0.087600  0.209400  2.259800  0.000000  0.806700  0.522300
  0.399600  0.372000  0.081600  0.066600  0.291800  /
  10966 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0359  1  0  2.3808  0.1207  3.1745  0.3622  /
  10966 'HYGOV' 3  0.07  0.5815  8.7522  0.4  0.33  0.07  1  0  1.2435  1.2  0  0.0737  /
  10966 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10969 'GENROU' 1  7.903300  0.068200  0.755400  0.071700  2.533846  0.000000  1.337700
  1.350900  0.208500  0.258100  0.122300  0.093100  0.227200  0.723800  /
  10969 'ESST4B' 1  0  3.2482  3.2482  1  -1  0.01  1  0  1  -1  0  6.8324  0  7.1721  0.08  0  0  /
  10969 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2417  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10969 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10972 'GENSAL' 1  6.000000  0.086500  0.436200  2.568400  0.000000  1.008200  0.653800
  0.359200  0.266700  0.076500  0.148900  0.433800  /
  10972 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0456  1  0  2.3715  0.1357  3.162  0.4072  /
  10972 'HYGOV' 1  0.07  0.6951  5.6067  0.05  0.5  0.07  1  0  1.5062  1.2  0  0.0718  /
  10972 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10972 'GENSAL' 2  6.000000  0.083800  0.400800  3.056700  0.000000  1.018600  0.660500
  0.432800  0.295200  0.249100  0.185800  0.708100  /
  10972 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10972 'HYGOV' 2  0.05  0.9551  9.2654  0.05  0.33  0.07  1  0  1.2172  1.2  0  0.0763  /
  10972 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10973 'GENSAL' 1  6.000000  0.086300  0.368900  3.574900  0.000000  1.108400  0.719100
  0.330100  0.224300  0.180000  0.110200  0.475000  /
  10973 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10973 'HYGOV' 1  0.07  0.9043  7.0592  0.04  0.33  0.1  1  0  0.7495  1.2  1  0.0716  /
  10973 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10973 'GENSAL' 2  6.000000  0.489500  0.151700  1.849100  0.000000  0.712700  0.461000
  0.206500  0.198200  0.115000  0.101300  0.370900  /
  10973 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10973 'HYGOV' 2  0.04  0.9025  3.1786  0.05  0.33  0.167  1  0  0.4178  1.2  0.5  0.0727  /
  10973 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10989 'GENROU' 1  8.746900  0.058100  0.978300  0.086000  5.056312  0.000000  1.706800
  1.648700  0.173600  0.340100  0.141900  0.108700  0.088900  0.546700  /
  10989 'ESST4B' 1  0  3.5106  3.5106  1  -1  0  1  0  1  -1  0  6.0689  0  7.0953  0.08  0  0  /
  10989 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.8892  0.9554  0  1  1  0.15  0.1584  1.2665  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10989 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10990 'GENROU' 1  5.906000  0.051900  0.413600  0.081100  5.811862  0.000000  1.926300
  1.825800  0.349100  0.488200  0.248500  0.193700  0.257600  0.736100  /
  10990 'EXAC2' 1  0  1  1  1000  0.041667  7.5249  -7.5249  1  25.8475  -25.8475  0.55  4  0  0.0139  1  0  0  1  14  3.6769  0.0032  4.9025  0.0135  /
  10990 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.9633  2  0  1  1  0.15  0.5  1.5  0.1772  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10990 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10991 'GENROU' 1  6.151400  0.052400  0.642900  0.094100  5.000000  0.000000  2.088100
  1.956400  0.267800  0.391000  0.171900  0.132600  0.231300  0.753900  /
  10991 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9889  0  0  0  1  0  1.2  0  6.8125  0  0.08  /
  10991 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5697  0  1  1  0.15  0.299  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  10991 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10993 'GENSAL' 1  6.000000  0.114100  0.457400  3.541800  0.000000  0.752300  0.486800
  0.298900  0.264700  0.083300  0.296500  0.864700  /
  10993 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  10993 'HYGOV' 1  0.05  0.3138  2.4249  0.4  0.33  0.07  1  0  1.8143  1.2  0.5  0.0719  /
  10993 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10993 'GENSAL' 2  6.000000  0.274900  0.219900  3.731900  0.000000  1.170400  0.759600
  0.341100  0.248300  0.128700  0.230400  0.731000  /
  10993 'ESDC2A' 2  0.02  50  0.01  0.1  0.75  7.21  -7.21  0.2  3.5  0  0.15  0  1.76  0.1722  2.3467  0.6888  /
  10993 'HYGOV' 2  0.05  0.6674  9.7832  0.05  0.4  0.167  1  0  1.1921  1.25  0.5  0.0756  /
  10993 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10994 'GENSAL' 1  6.000000  0.355200  0.150600  2.160300  0.000000  1.281500  0.832000
  0.466000  0.315600  0.211800  0.154100  0.586700  /
  10994 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0337  1  0  2.4104  0.1278  3.2139  0.3833  /
  10994 'HYGOV' 1  0.05  0.3592  5.5406  0.05  0.33  0.2  1  0  0.6356  1.25  1  0.0724  /
  10994 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10995 'GENSAL' 1  6.000000  0.153800  0.166000  3.712000  0.000000  1.213700  0.787800
  0.341400  0.199300  0.091600  0.276100  0.669800  /
  10995 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.8533  0.0875  3.8044  0.401  /
  10995 'HYGOV' 1  0.04  0.9177  2.8768  0.05  0.4  0.1  1  0  1.7143  1.2  0  0.0783  /
  10995 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10998 'GENSAL' 1  6.000000  0.488800  0.299100  3.262200  0.000000  1.166200  0.756800
  0.442700  0.390000  0.187700  0.164000  0.584300  /
  10998 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  1.17  -1.17  0.2  1  0  0.15  0  1.33  0.2299  1.7733  0.9196  /
  10998 'HYGOV' 1  0.05  0.5946  2.8715  0.041667  0.4  0.07  1  0  0.3133  1.25  0  0.0786  /
  10998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  10998 'GENSAL' 2  6.000000  0.112700  0.199200  3.056300  0.000000  1.216100  0.789400
  0.490800  0.395200  0.143700  0.132100  0.429000  /
  10998 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  10998 'HYGOV' 2  0.05  0.9727  8.929  0.041667  0.33  0.167  1  0  0.703  1.2  1  0.0764  /
  10998 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11005 'GENROU' 1  4.123700  0.043100  0.879300  0.093600  3.247355  0.000000  2.303600
  2.130300  0.202400  0.465500  0.148000  0.113600  0.191800  0.753700  /
  11005 'ESST4B' 1  0  3.1198  3.1198  1  -1  0  1  0  1  -1  0  5.504  0  6.5642  0.08  0  0  /
  11005 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3197  1.1528  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11005 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11006 'GENROU' 1  5.106300  0.045300  0.567800  0.082600  6.306386  0.000000  2.464700
  2.260300  0.377700  0.776300  0.281100  0.219700  0.056500  0.306300  /
  11006 'ESST4B' 1  0  3.5143  3.5143  1  -1  0  1  0  1  -1  0  5.3399  0  8.6495  0.08  0  0  /
  11006 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7786  2  0  1  1  0.15  0.4752  2.4137  0.1795  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11008 'GENSAL' 1  6.000000  0.439700  0.374300  3.308800  0.000000  0.761200  0.492600
  0.243800  0.210000  0.128300  0.286100  0.915500  /
  11008 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11008 'HYGOV' 1  0.05  0.2532  8.0132  0.4  0.33  0.167  1  0  1.3594  1.2  0.5  0.0761  /
  11008 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11009 'GENSAL' 1  6.000000  0.073100  0.108500  3.101800  0.000000  1.235400  0.802000
  0.334600  0.192300  0.164100  0.161400  0.590800  /
  11009 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11009 'HYGOV' 1  0.05  0.2187  7.5334  0.2  0.4  0.167  1  0  0.8741  1.2  0.2  0.071  /
  11009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11009 'GENSAL' 2  6.000000  0.229500  0.171600  2.644100  0.000000  0.837300  0.542200
  0.346300  0.250700  0.100800  0.147700  0.648000  /
  11009 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0622  1  0  2.3482  0.1356  3.1309  0.4067  /
  11009 'HYGOV' 2  0.05  0.9904  9.0505  0.2  0.4  0.167  1  0  0.8542  1.2  1  0.0779  /
  11009 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11014 'GENSAL' 1  6.000000  0.513600  0.194700  3.870000  0.000000  1.000000  0.648400
  0.323000  0.222100  0.113200  0.064500  0.441300  /
  11014 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11014 'HYGOV' 1  0.05  0.4916  8.7239  0.05  0.5  0.07  1  0  0.4043  1.2  0.2  0.0733  /
  11014 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11015 'GENSAL' 1  6.000000  0.551500  0.268400  3.965000  0.000000  1.000000  0.648400
  0.300000  0.276400  0.077300  0.151300  0.392400  /
  11015 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11015 'HYGOV' 1  0.05  0.8745  9.171  0.2  0.4  0.07  1  0  1.7851  1.2  0  0.0718  /
  11015 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11016 'GENSAL' 1  6.000000  0.583300  0.093400  2.559700  0.000000  1.000000  0.648400
  0.435800  0.329500  0.193600  0.231200  0.631000  /
  11016 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11016 'HYGOV' 1  0.07  0.8392  5.8439  0.05  0.5  0.07  1  0  0.6691  1.2  1  0.0756  /
  11016 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11017 'GENSAL' 1  6.000000  0.448600  0.342000  2.919100  0.000000  1.000000  0.648400
  0.263300  0.190300  0.115400  0.069000  0.300500  /
  11017 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11017 'HYGOV' 1  0.05  0.6678  4.6769  0.04  0.33  0.167  1  0  1.6238  1.2  0  0.0782  /
  11017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11018 'GENSAL' 1  6.000000  0.408900  0.487100  2.682000  0.000000  1.000000  0.648400
  0.499800  0.290300  0.085400  0.279500  0.709600  /
  11018 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11018 'HYGOV' 1  0.07  0.8439  6.4565  0.05  0.5  0.167  1  0  1.8268  1.2  0.5  0.0768  /
  11018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11019 'GENSAL' 1  6.000000  0.580700  0.154500  2.423300  0.000000  1.000000  0.648400
  0.301100  0.218300  0.186300  0.265000  0.639600  /
  11019 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.9456  0.0804  3.9275  0.3685  /
  11019 'HYGOV' 1  0.07  0.7944  9.9524  0.2  0.33  0.167  1  0  1.0296  1.2  0  0.0789  /
  11019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11020 'GENSAL' 1  6.000000  0.435200  0.494500  3.783700  0.000000  0.901300  0.584000
  0.449000  0.289500  0.140800  0.055000  0.351000  /
  11020 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11020 'HYGOV' 1  0.05  0.8608  4.0022  0.05  0.4  0.2  1  0  1.872  1.2  0.5  0.08  /
  11020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11021 'GENSAL' 1  6.000000  0.404900  0.578000  2.573200  0.000000  1.097700  0.712200
  0.315800  0.272300  0.176700  0.107800  0.355000  /
  11021 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11021 'HYGOV' 1  0.05  0.8334  2.9193  0.4  0.4  0.1  1  0  1.1611  1.2  0  0.0726  /
  11021 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11022 'GENSAL' 1  6.000000  0.137700  0.574600  3.539800  0.000000  0.899300  0.582700
  0.215800  0.187200  0.131600  0.181400  0.669400  /
  11022 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11022 'HYGOV' 1  0.05  0.9051  4.8949  0.4  0.4  0.167  1  0  0.8447  1.2  0.2  0.0783  /
  11022 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11023 'GENSAL' 1  6.000000  0.101100  0.248300  2.004300  0.000000  1.074000  0.696700
  0.337900  0.289600  0.131100  0.116200  0.485700  /
  11023 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0194  1  0  2.3214  0.1349  3.0952  0.4046  /
  11023 'HYGOV' 1  0.05  0.3704  4.6281  0.05  0.4  0.167  1  0  1.3339  1.2  0.2  0.0716  /
  11023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11024 'GENSAL' 1  6.000000  0.348700  0.445900  2.781100  0.000000  0.978000  0.634100
  0.201400  0.128700  0.109000  0.053700  0.424100  /
  11024 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9868  0.0854  3.9824  0.3912  /
  11024 'HYGOV' 1  0.07  0.9799  4.7465  0.04  0.5  0.07  1  0  1.4178  1.2  0.2  0.0718  /
  11024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11025 'GENSAL' 1  6.000000  0.555800  0.425200  2.678300  0.000000  0.934200  0.605500
  0.376200  0.247900  0.097100  0.251000  0.764000  /
  11025 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0733  1  0  2.2978  0.1253  3.0638  0.3759  /
  11025 'HYGOV' 1  0.05  0.7321  6.1246  0.05  0.5  0.167  1  0  1.5633  1.2  1  0.077  /
  11025 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11031 'GENROU' 1  7.376000  0.043700  0.478600  0.045900  3.497931  0.000000  1.954400
  1.848500  0.198200  0.314200  0.143800  0.110200  0.033100  0.245500  /
  11031 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0953  0  0  0  1  0  1.2  0  5.3025  0  0.08  /
  11031 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5255  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11031 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11032 'GENROU' 1  7.715200  0.065000  0.855300  0.056200  2.493629  0.000000  1.984000
  1.872400  0.192300  0.298800  0.149900  0.115100  0.017800  0.315900  /
  11032 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0604  0  0  0  1  0  1.2  0  6.0678  0  0.08  /
  11032 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.375  0.112  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11032 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11033 'GENROU' 1  8.874000  0.057600  1.067200  0.091200  2.362251  0.000000  2.490700
  2.281200  0.168700  0.281200  0.137900  0.105500  0.157500  0.628300  /
  11033 'ESST4B' 1  0  3.4521  3.4521  1  -1  0  1  0  1  -1  0  6.1843  0  6.5327  0.08  0  0  /
  11033 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8334  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11033 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11037 'GENSAL' 1  6.000000  0.240800  0.336600  2.482100  0.000000  0.712700  0.461000
  0.253100  0.243800  0.192900  0.175700  0.488900  /
  11037 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11037 'HYGOV' 1  0.05  0.9291  8.4563  0.05  0.4  0.167  1  0  1.5384  1.2  1  0.0713  /
  11037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11037 'GENSAL' 2  6.000000  0.542500  0.583000  3.388900  0.000000  0.949200  0.615300
  0.288000  0.233500  0.078700  0.171100  0.522200  /
  11037 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11037 'HYGOV' 2  0.04  0.5239  7.1163  0.05  0.5  0.167  1  0  0.6935  1.25  0  0.0783  /
  11037 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11037 'GENSAL' 3  6.000000  0.156500  0.204400  2.544200  0.000000  0.959700  0.622100
  0.223400  0.168700  0.140100  0.213300  0.525000  /
  11037 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  11037 'HYGOV' 3  0.05  0.634  9.9321  0.4  0.33  0.167  1  0  1.4451  1.2  1  0.0745  /
  11037 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11041 'GENSAL' 1  6.000000  0.467300  0.441200  2.563900  0.000000  1.000000  0.648400
  0.256000  0.150400  0.128500  0.072600  0.500500  /
  11041 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11041 'HYGOV' 1  0.05  0.9642  5.7139  0.05  0.33  0.07  1  0  0.9142  1.2  0  0.0726  /
  11041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11042 'GENSAL' 1  6.000000  0.415200  0.203500  2.948400  0.000000  1.000000  0.648400
  0.412300  0.387000  0.119300  0.061000  0.429700  /
  11042 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0138  1  0  2.484  0.1242  3.3119  0.3725  /
  11042 'HYGOV' 1  0.05  0.9436  7.6072  0.05  0.4  0.167  1  0  0.7279  1.2  0  0.0747  /
  11042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11043 'GENSAL' 1  6.000000  0.296500  0.505100  2.422900  0.000000  1.000000  0.648400
  0.410400  0.280600  0.207200  0.278400  0.786400  /
  11043 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11043 'HYGOV' 1  0.07  0.5916  3.747  0.05  0.5  0.07  1  0  1.2367  1.2  1  0.0768  /
  11043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11044 'GENSAL' 1  6.000000  0.364500  0.077700  2.030000  0.000000  1.000000  0.648400
  0.260200  0.189400  0.176700  0.171100  0.558300  /
  11044 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11044 'HYGOV' 1  0.05  0.7216  8.8772  0.2  0.33  0.1  1  0  0.4563  1.2  1  0.078  /
  11044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11045 'GENSAL' 1  6.000000  0.131100  0.345300  2.729900  0.000000  1.000000  0.648400
  0.489200  0.380800  0.173200  0.294200  0.656900  /
  11045 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11045 'HYGOV' 1  0.05  0.8503  5.0507  0.2  0.33  0.07  1  0  1.9492  1.2  1  0.0767  /
  11045 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11046 'GENSAL' 1  6.000000  0.318600  0.175200  2.672300  0.000000  1.000000  0.648400
  0.352200  0.329500  0.160500  0.089800  0.278700  /
  11046 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11046 'HYGOV' 1  0.05  0.841  5.0136  0.2  0.5  0.167  1  0  0.6073  1.2  0  0.0723  /
  11046 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11047 'GENSAL' 1  6.000000  0.103100  0.201000  3.559500  0.000000  1.157200  0.751000
  0.368300  0.223600  0.138800  0.147600  0.459600  /
  11047 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11047 'HYGOV' 1  0.07  0.3937  4.6186  0.05  0.5  0.07  1  0  1.0464  1.2  0.5  0.0762  /
  11047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11050 'GENROU' 1  6.965000  0.059100  0.893400  0.059300  5.000000  0.000000  1.714100
  1.654600  0.215200  0.246900  0.179500  0.138700  0.117300  0.437800  /
  11050 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  22.5728  -22.5728  1.3  4  0  0.49  1  0  0  1  10  3.3552  0.0048  4.4736  0.0152  /
  11050 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.9736  2  0  1  1  0.15  0.0195  1.5  0.1676  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11054 'GENSAL' 1  6.000000  0.201200  0.258100  2.349200  0.000000  1.376400  0.894000
  0.631000  0.517500  0.092700  0.128400  0.274400  /
  11054 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11054 'HYGOV' 1  0.07  0.9286  2.9109  0.05  0.33  0.07  1  0  1.2767  1.2  1  0.0709  /
  11054 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11054 'GENSAL' 2  6.000000  0.105100  0.141800  3.396100  0.000000  1.356900  0.881200
  0.437700  0.347700  0.078100  0.210000  0.710900  /
  11054 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  11054 'HYGOV' 2  0.07  0.7057  2.759  0.05  0.5  0.167  1  0  0.4793  1.2  1  0.0761  /
  11054 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11054 'GENSAL' 3  6.000000  0.425400  0.400900  1.577500  0.000000  1.170700  0.759800
  0.328000  0.275100  0.092100  0.230400  0.745000  /
  11054 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  11054 'HYGOV' 3  0.05  0.2571  3.1922  0.041667  0.4  0.07  1  0  0.3079  1.25  0.2  0.0759  /
  11054 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11054 'GENSAL' 4  6.000000  0.461500  0.125800  3.768800  0.000000  1.026900  0.665900
  0.396300  0.302200  0.148400  0.241700  0.790500  /
  11054 'ESDC2A' 4  0.02  50  0.01  0.1  0.75  0.4  -0.4  1  1  0  0.15  0  1.76  0.1608  2.3467  0.6432  /
  11054 'HYGOV' 4  0.05  0.4572  8.6963  0.04  0.4  0.07  1  0  1.5111  1.25  1  0.0786  /
  11054 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11062 'GENROU' 1  9.829900  0.041500  0.667000  0.060700  7.234672  0.000000  2.282400
  2.113100  0.310300  0.658100  0.247200  0.192700  0.143000  0.479900  /
  11062 'ESST4B' 1  0  3.2769  3.2769  1  -1  0.01  1  0  1  -1  0  6.5371  0  7.4711  0.08  0  0  /
  11062 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.8619  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11062 'GENROU' 2  4.123100  0.056300  0.500100  0.049900  7.351517  0.000000  2.005700
  1.889900  0.381000  0.702300  0.219500  0.170600  0.234800  0.742100  /
  11062 'ESST4B' 2  0  3.4861  3.4861  1  -1  0.01  1  0  1  -1  0  5.256  0  7.912  0.08  0  0  /
  11062 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  1.9669  2  0  1  1  0.15  0.2992  1.2288  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11062 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11062 'GENROU' 3  5.209100  0.061100  0.549200  0.047200  5.854408  0.000000  2.198600
  2.045600  0.407500  0.655400  0.327800  0.256900  0.023900  0.431300  /
  11062 'ESST4B' 3  0  3.083  3.083  1  -1  0.01  1  0  1  -1  0  5.644  0  7.2017  0.08  0  0  /
  11062 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11062 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11062 'GENROU' 4  4.795900  0.062100  0.406000  0.059900  2.792548  0.000000  2.226100
  2.067800  0.191400  0.379700  0.130000  0.099200  0.023100  0.254600  /
  11062 'ESST4B' 4  0  3.5292  3.5292  1  -1  0  1  0  1  -1  0  5.5853  0  7.824  0.08  0  0  /
  11062 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.3966  0  1  1  0.15  0.5  1.9829  0.131  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11062 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11072 'GENROU' 1  5.417000  0.050500  0.738200  0.059800  3.896982  0.000000  2.362700
  2.178000  0.322100  0.727500  0.159100  0.122400  0.172600  0.479200  /
  11072 'ESST4B' 1  0  3.9311  3.9311  1  -1  0  1  0  1  -1  0  6.5074  0  6.0443  0.08  0  0  /
  11072 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9714  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11073 'GENROU' 1  9.493600  0.056800  1.298400  0.050300  3.947352  0.000000  2.106400
  1.971200  0.169000  0.391000  0.134300  0.102600  0.049600  0.200800  /
  11073 'ESST4B' 1  0  3.5651  3.5651  1  -1  0  1  0  1  -1  0  6.0655  0  7.6377  0.08  0  0  /
  11073 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.7685  2  0  1  1  0.15  0.0467  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  11073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11077 'GENSAL' 1  6.000000  0.570500  0.297400  2.077400  0.000000  1.000000  0.648400
  0.329100  0.306700  0.110800  0.132100  0.546300  /
  11077 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8699  0.0818  3.8265  0.3751  /
  11077 'HYGOV' 1  0.07  0.541  3.1765  0.05  0.4  0.07  1  0  1.0666  1.2  0.5  0.0757  /
  11077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11078 'GENSAL' 1  6.000000  0.373900  0.582000  3.052000  0.000000  1.000000  0.648400
  0.354500  0.268700  0.122000  0.088700  0.521400  /
  11078 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  11078 'HYGOV' 1  0.05  0.4319  8.575  0.2  0.33  0.167  1  0  1.5044  1.2  1  0.071  /
  11078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11079 'GENSAL' 1  6.000000  0.443500  0.241300  3.611100  0.000000  1.000000  0.648400
  0.382600  0.357300  0.098100  0.116900  0.313200  /
  11079 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0676  1  0  2.2841  0.1372  3.0455  0.4116  /
  11079 'HYGOV' 1  0.05  0.5737  8.2497  0.4  0.4  0.167  1  0  1.4836  1.2  1  0.0748  /
  11079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11080 'GENSAL' 1  6.000000  0.465100  0.329300  2.635300  0.000000  1.000000  0.648400
  0.367000  0.249000  0.244200  0.148500  0.416500  /
  11080 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11080 'HYGOV' 1  0.05  0.2386  7.2277  0.05  0.4  0.07  1  0  1.8836  1.2  0  0.0715  /
  11080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11081 'GENSAL' 1  6.000000  0.170100  0.281800  3.169100  0.000000  1.000000  0.648400
  0.220600  0.146600  0.120500  0.261900  0.831700  /
  11081 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5762  0.0801  3.4349  0.3671  /
  11081 'HYGOV' 1  0.05  0.312  2.5728  0.4  0.4  0.167  1  0  1.0864  1.2  0.2  0.0752  /
  11081 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  11082 'GENSAL' 1  6.000000  0.502300  0.118100  3.365800  0.000000  1.000000  0.648400
  0.423500  0.371300  0.189600  0.121600  0.385600  /
  11082 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  11082 'HYGOV' 1  0.04  0.9454  3.4643  0.4  0.5  0.07  1  0  0.5639  1.25  0  0.0774  /
  11082 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13454 'GENSAL' 1  6.000000  0.191100  0.393700  3.435500  0.000000  0.963100  0.624300
  0.434600  0.405700  0.139300  0.088300  0.257400  /
  13454 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0321  1  0  2.4043  0.1217  3.2057  0.3651  /
  13454 'HYGOV' 1  0.05  0.6715  6.306  0.05  0.5  0.167  1  0  0.3917  1.2  0  0.074  /
  13454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13454 'GENSAL' 2  6.000000  0.193300  0.514600  2.838700  0.000000  1.035900  0.671800
  0.315600  0.294300  0.100600  0.126700  0.423700  /
  13454 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13454 'HYGOV' 2  0.05  0.6995  2.0411  0.05  0.5  0.07  1  0  0.9147  1.25  1  0.0766  /
  13454 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13454 'GENSAL' 3  6.000000  0.247700  0.557200  2.563400  0.000000  1.023900  0.664000
  0.299600  0.176500  0.157200  0.224500  0.537600  /
  13454 'IEEET1' 3  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5585  0.0805  3.4113  0.3691  /
  13454 'HYGOV' 3  0.07  0.6913  9.3317  0.05  0.5  0.2  1  0  0.6067  1.2  0.5  0.0791  /
  13454 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13460 'GENSAL' 1  6.000000  0.435500  0.557900  3.719500  0.000000  1.325300  0.860600
  0.487900  0.381100  0.228300  0.131500  0.286900  /
  13460 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13460 'HYGOV' 1  0.04  0.7055  8.1959  0.05  0.5  0.167  1  0  1.9234  1.25  0.2  0.0787  /
  13460 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13460 'GENSAL' 2  6.000000  0.481600  0.525300  2.015600  0.000000  1.118100  0.725500
  0.318200  0.315700  0.097700  0.131800  0.413700  /
  13460 'ESDC1A' 2  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0545  1  0  2.3969  0.1352  3.1958  0.4056  /
  13460 'HYGOV' 2  0.05  0.6187  7.6687  0.05  0.5  0.1  1  0  1.8897  1.2  1  0.076  /
  13460 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13460 'GENSAL' 3  6.000000  0.434800  0.222400  3.979500  0.000000  1.078900  0.699900
  0.432800  0.264700  0.102000  0.195000  0.738000  /
  13460 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  13460 'HYGOV' 3  0.05  0.2955  6.9681  0.4  0.33  0.07  1  0  1.2297  1.2  0  0.0755  /
  13460 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 1  7.074300  0.055100  0.502600  0.061800  2.297482  0.000000  2.323500
  2.146400  0.515500  0.771900  0.356600  0.279900  0.146400  0.405800  /
  13462 'ESST4B' 1  0  3.6144  3.6144  1  -1  0  1  0  1  -1  0  6.1943  0  6.2835  0.08  0  0  /
  13462 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.538  0.1073  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 2  7.725200  0.067500  1.496100  0.068000  1.797911  0.000000  1.679500
  1.626700  0.263900  0.445700  0.118800  0.090300  0.097200  0.597300  /
  13462 'ESST4B' 2  0  3.5366  3.5366  1  -1  0.01  1  0  1  -1  0  5.8319  0  6.6128  0.08  0  0  /
  13462 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3943  0.1782  0.3  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 3  6.757300  0.044400  1.082800  0.060900  7.344145  0.000000  2.551100
  2.330000  0.476200  0.745100  0.338300  0.265300  0.187300  0.596200  /
  13462 'ESST4B' 3  0  3.7501  3.7501  1  -1  0.01  1  0  1  -1  0  5.6894  0  6.0967  0.08  0  0  /
  13462 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3014  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 4  5.863200  0.068800  1.289700  0.077400  2.953700  0.000000  2.408800
  2.215200  0.352600  0.556500  0.272900  0.213100  0.144000  0.558800  /
  13462 'EXAC2' 4  0.041667  1  1  1000  0.041667  10.8157  -10.8157  1  24.2953  -24.2953  0.55  4  0  0.49  1  0  0  1  10  3.8899  0.0021  5.1866  0.0124  /
  13462 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  10  6.052  0  1  1  0.15  0.3692  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 5  4.058000  0.057600  1.092500  0.083400  1.256013  0.000000  1.394500
  1.396700  0.174200  0.203100  0.100700  0.075900  0.157800  0.506600  /
  13462 'ESST4B' 5  0  3.4165  3.4165  1  -1  0  1  0  1  -1  0  6.03  0  8.776  0.08  0  0  /
  13462 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1602  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13462 'GENROU' 6  8.565200  0.054200  1.209800  0.099200  3.439897  0.000000  2.281200
  2.112200  0.389800  0.535000  0.318400  0.249400  0.147000  0.446100  /
  13462 'ESST4B' 6  0  3.0291  3.0291  1  -1  0  1  0  1  -1  0  5.4078  0  8.235  0.08  0  0  /
  13462 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  7.6947  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13462 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13475 'GENSAL' 1  6.000000  0.117400  0.259200  3.716700  0.000000  1.000000  0.648400
  0.391600  0.287500  0.192300  0.111700  0.243000  /
  13475 'ESDC1A' 1  0  100  0.041667  0  0  10  -10  0  0.9  0.0716  1  0  2.3493  0.1394  3.1323  0.4182  /
  13475 'HYGOV' 1  0.07  0.3262  6.743  0.05  0.5  0.1  1  0  1.3903  1.25  0.5  0.0783  /
  13475 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13476 'GENSAL' 1  6.000000  0.540100  0.043500  2.928900  0.000000  1.000000  0.648400
  0.488200  0.343300  0.143300  0.125800  0.318700  /
  13476 'ESDC2A' 1  0  9.3  0.041667  0.11  0.75  1.17  -1.17  0.2  1  0  1  0  1.76  0.1869  2.3467  0.7476  /
  13476 'HYGOV' 1  0.05  0.9792  5.6833  0.05  0.33  0.07  1  0  1.4319  1.2  0.5  0.0745  /
  13476 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13477 'GENSAL' 1  6.000000  0.281100  0.441500  3.438100  0.000000  1.000000  0.648400
  0.418500  0.247900  0.170700  0.297700  0.926600  /
  13477 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13477 'HYGOV' 1  0.05  0.5958  3.5228  0.4  0.5  0.167  1  0  0.793  1.2  0.5  0.072  /
  13477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13478 'GENSAL' 1  6.000000  0.173200  0.297700  2.892300  0.000000  1.000000  0.648400
  0.474400  0.365000  0.119800  0.159900  0.624100  /
  13478 'ESDC2A' 1  0.02  50  0.01  0.1  0.5  1.17  -1.17  1  1  0  0.15  0  1.33  0.2012  1.7733  0.8048  /
  13478 'HYGOV' 1  0.05  0.9234  9.4659  0.04  0.33  0.167  1  0  0.331  1.2  0.2  0.0736  /
  13478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13479 'GENSAL' 1  6.000000  0.579100  0.204900  3.941000  0.000000  1.000000  0.648400
  0.343600  0.240800  0.133200  0.279300  0.878000  /
  13479 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  7.21  -7.21  0.2  1  0  1  0  1.33  0.2104  1.7733  0.8416  /
  13479 'HYGOV' 1  0.05  0.2041  9.3816  0.4  0.5  0.167  1  0  0.3194  1.25  0  0.0795  /
  13479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13480 'GENSAL' 1  6.000000  0.426500  0.406800  2.273900  0.000000  1.000000  0.648400
  0.426700  0.330900  0.111200  0.220100  0.749600  /
  13480 'ESDC2A' 1  0  9.3  0.041667  0.11  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1618  3.1467  0.6472  /
  13480 'HYGOV' 1  0.05  0.5669  9.9377  0.05  0.5  0.07  1  0  0.8195  1.2  0.2  0.0781  /
  13480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13488 'GENSAL' 1  6.000000  0.308800  0.391500  2.749800  0.000000  1.117000  0.724700
  0.305200  0.202600  0.175800  0.223300  0.533700  /
  13488 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7163  0.0863  3.6217  0.3955  /
  13488 'HYGOV' 1  0.05  0.3516  3.6588  0.4  0.4  0.167  1  0  0.837  1.2  0.5  0.0753  /
  13488 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13488 'GENSAL' 2  6.000000  0.472900  0.258700  3.731100  0.000000  0.928300  0.601600
  0.417100  0.323100  0.210600  0.185200  0.574100  /
  13488 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0374  1  0  2.4339  0.1365  3.2452  0.4094  /
  13488 'HYGOV' 2  0.04  0.536  5.1791  0.05  0.5  0.167  1  0  0.3204  1.2  0  0.0784  /
  13488 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13489 'GENSAL' 1  6.000000  0.510400  0.557500  2.360100  0.000000  0.835300  0.540900
  0.268400  0.224400  0.176900  0.282400  0.717100  /
  13489 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5891  0.0881  3.4522  0.4037  /
  13489 'HYGOV' 1  0.05  0.7847  6.6144  0.2  0.5  0.167  1  0  0.4699  1.25  0  0.0795  /
  13489 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13499 'GENSAL' 1  6.000000  0.424500  0.496900  2.863700  0.000000  1.000000  0.648400
  0.394700  0.272100  0.167400  0.225500  0.492500  /
  13499 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13499 'HYGOV' 1  0.04  0.5375  9.9172  0.05  0.5  0.07  1  0  0.3248  1.2  0.2  0.07  /
  13499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13500 'GENSAL' 1  6.000000  0.284900  0.452400  3.735400  0.000000  1.000000  0.648400
  0.351600  0.250400  0.179000  0.173000  0.539900  /
  13500 'ESDC1A' 1  0  100  0.01  0  0  1  -1  0  0.9  0.0651  1  0  2.409  0.1214  3.212  0.3642  /
  13500 'HYGOV' 1  0.04  0.3442  4.6697  0.05  0.33  0.167  1  0  0.6057  1.25  0.2  0.0776  /
  13500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13501 'GENSAL' 1  6.000000  0.315800  0.313300  3.219600  0.000000  1.000000  0.648400
  0.334900  0.234600  0.148000  0.203100  0.462500  /
  13501 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9982  0.0898  3.9976  0.4114  /
  13501 'HYGOV' 1  0.05  0.6149  2.3364  0.2  0.33  0.1  1  0  1.0021  1.2  0  0.0757  /
  13501 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13502 'GENSAL' 1  6.000000  0.178000  0.125900  3.877200  0.000000  1.000000  0.648400
  0.249800  0.224900  0.189600  0.163100  0.378100  /
  13502 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13502 'HYGOV' 1  0.07  0.5707  8.5065  0.05  0.4  0.167  1  0  0.7682  1.2  1  0.077  /
  13502 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13503 'GENSAL' 1  6.000000  0.319100  0.210700  3.481500  0.000000  1.000000  0.648400
  0.209300  0.131600  0.115400  0.093700  0.405600  /
  13503 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.074  1  0  2.4071  0.1278  3.2095  0.3835  /
  13503 'HYGOV' 1  0.07  0.6347  3.4798  0.4  0.5  0.07  1  0  1.725  1.2  0.2  0.0749  /
  13503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13504 'GENSAL' 1  6.000000  0.163500  0.266500  3.559700  0.000000  1.000000  0.648400
  0.477800  0.372300  0.098100  0.114200  0.529700  /
  13504 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0566  1  0  2.3846  0.1332  3.1795  0.3996  /
  13504 'HYGOV' 1  0.07  0.2704  3.7761  0.05  0.5  0.2  1  0  1.0446  1.2  0.5  0.074  /
  13504 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13509 'GENROU' 1  9.041600  0.055600  0.379200  0.074400  5.000000  0.000000  2.016800
  1.898800  0.336400  0.476700  0.267300  0.208600  0.109100  0.620100  /
  13509 'ESST4B' 1  0  3.5471  3.5471  1  -1  0  1  0  1  -1  0  6.4696  0  6.5622  0.08  0  0  /
  13509 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4925  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13509 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13510 'GENROU' 1  9.147700  0.060400  1.187900  0.061300  4.428847  0.000000  1.988900
  1.876400  0.234100  0.356000  0.202100  0.156700  0.036600  0.317300  /
  13510 'ESST4B' 1  0  3.1649  3.1649  1  -1  0  1  0  1  -1  0  5.344  0  6.7144  0.08  0  0  /
  13510 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.0724  2  0  1  1  0.15  0.5  2.3222  0.1593  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13510 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13511 'GENROU' 1  8.487400  0.065200  1.169800  0.044100  4.283453  0.000000  2.322600
  2.145600  0.361600  0.628200  0.208700  0.162000  0.251100  0.751100  /
  13511 'ESST4B' 1  0  3.2644  3.2644  1  -1  0  1  0  1  -1  0  6.9937  0  7.3988  0.08  0  0  /
  13511 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1541  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13511 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13513 'GENSAL' 1  6.000000  0.221100  0.317000  3.165200  0.000000  1.137400  0.738000
  0.270500  0.257300  0.209400  0.194100  0.442000  /
  13513 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6127  0.0897  3.4836  0.411  /
  13513 'HYGOV' 1  0.04  0.7444  6.5566  0.041667  0.5  0.167  1  0  1.692  1.2  0  0.0798  /
  13513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13513 'GENSAL' 2  6.000000  0.183400  0.067200  3.081600  0.000000  0.929400  0.602300
  0.454100  0.450400  0.225300  0.168800  0.395100  /
  13513 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13513 'HYGOV' 2  0.05  0.3256  2.4453  0.041667  0.4  0.167  1  0  0.4331  1.2  0  0.0758  /
  13513 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13522 'GENROU' 1  6.058900  0.060700  0.590500  0.049700  1.950200  0.000000  2.474400
  2.268100  0.180900  0.201600  0.119100  0.090500  0.104400  0.350700  /
  13522 'ESST4B' 1  0  3.9168  3.9168  1  -1  0  1  0  1  -1  0  6.0775  0  6.844  0.08  0  0  /
  13522 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9176  0  1  1  0.15  0.4158  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13522 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13522 'GENROU' 2  8.583900  0.062900  0.867800  0.090600  7.411483  0.000000  1.938500
  1.835700  0.174900  0.203200  0.147300  0.113000  0.131300  0.515200  /
  13522 'ESST4B' 2  0  3.6601  3.6601  1  -1  0.01  1  0  1  -1  0  5.8314  0  6.175  0.08  0  0  /
  13522 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.27  0  1  1  0.15  0.5  1.4701  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13522 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13522 'GENROU' 3  5.975000  0.069000  0.394100  0.077300  7.546857  0.000000  1.878300
  1.787100  0.193000  0.241300  0.165600  0.127600  0.234300  0.677500  /
  13522 'ESST4B' 3  0  3.1889  3.1889  1  -1  0  1  0  1  -1  0  5.0804  0  6.4656  0.08  0  0  /
  13522 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  5.3004  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13522 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13522 'GENROU' 4  4.077600  0.067100  1.220300  0.085100  6.337155  0.000000  1.493000
  1.476200  0.204700  0.311800  0.144200  0.110500  0.176100  0.624800  /
  13522 'EXPIC1' 4  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.8659  0  0  0  1  0  1.2  0  5.2101  0  0.08  /
  13522 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  4.3648  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13522 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13526 'GENSAL' 1  6.000000  0.307700  0.579400  2.710600  0.000000  1.000000  0.648400
  0.291000  0.276300  0.134100  0.141700  0.361400  /
  13526 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0196  1  0  2.3983  0.1403  3.1977  0.421  /
  13526 'HYGOV' 1  0.04  0.4264  8.9664  0.4  0.33  0.07  1  0  1.104  1.2  1  0.072  /
  13526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13527 'GENSAL' 1  6.000000  0.510900  0.083000  2.524900  0.000000  1.000000  0.648400
  0.411400  0.325500  0.190300  0.243400  0.752100  /
  13527 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0185  1  0  2.2951  0.1489  3.0602  0.4467  /
  13527 'HYGOV' 1  0.05  0.4753  3.5419  0.05  0.4  0.167  1  0  0.5774  1.2  0  0.0745  /
  13527 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13528 'GENSAL' 1  6.000000  0.363600  0.550300  2.500500  0.000000  1.000000  0.648400
  0.328600  0.258700  0.248400  0.254200  0.794400  /
  13528 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9711  0.0802  3.9615  0.3674  /
  13528 'HYGOV' 1  0.05  0.4278  8.2834  0.4  0.4  0.167  1  0  1.7985  1.2  0  0.0736  /
  13528 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13533 'GENSAL' 1  6.000000  0.336300  0.092500  2.604400  0.000000  0.870000  0.563600
  0.225900  0.152200  0.120900  0.250500  0.551700  /
  13533 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0779  1  0  2.2922  0.1316  3.0563  0.3948  /
  13533 'HYGOV' 1  0.05  0.4808  7.0253  0.2  0.5  0.167  1  0  1.1313  1.2  0.5  0.0704  /
  13533 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13534 'GENSAL' 1  6.000000  0.298000  0.383100  2.675300  0.000000  0.623200  0.402600
  0.261200  0.153600  0.104000  0.257100  0.721300  /
  13534 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0612  1  0  2.4341  0.131  3.2455  0.393  /
  13534 'HYGOV' 1  0.05  0.7164  2.1812  0.4  0.4  0.07  1  0  0.9336  1.2  0  0.0741  /
  13534 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13539 'GENROU' 1  4.336100  0.064300  1.301200  0.043400  3.967409  0.000000  2.446600
  2.245600  0.204400  0.249200  0.116300  0.088300  0.123400  0.453400  /
  13539 'ESST4B' 1  0  3.3479  3.3479  1  -1  0  1  0  1  -1  0  5.5235  0  6.9135  0.08  0  0  /
  13539 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4796  0  1  1  0.15  0.3637  1.0636  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13539 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13540 'GENROU' 1  6.572100  0.060200  0.951100  0.047700  4.207113  0.000000  2.274100
  2.106500  0.327900  0.512500  0.209200  0.162300  0.018900  0.189000  /
  13540 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8303  0  0  0  1  0  1.2  0  6.1366  0  0.08  /
  13540 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6447  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13540 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13541 'GENROU' 1  9.620400  0.048000  1.422400  0.082100  3.857230  0.000000  1.839200
  1.755500  0.278500  0.426100  0.120800  0.091900  0.098700  0.593500  /
  13541 'ESST4B' 1  0  3.1245  3.1245  1  -1  0  1  0  1  -1  0  5.1799  0  7.0292  0.08  0  0  /
  13541 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13542 'GENROU' 1  4.146200  0.068200  0.536400  0.070700  3.743269  0.000000  2.042100
  1.919200  0.292700  0.693000  0.145600  0.111600  0.073800  0.191600  /
  13542 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6967  0  0  0  1  0  1.2  0  6.928  0  0.08  /
  13542 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.3922  2  0  1  1  0.15  0.081  1.9675  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13542 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13543 'GENSAL' 1  6.000000  0.137600  0.171200  3.291800  0.000000  0.834100  0.540200
  0.314600  0.293600  0.218500  0.202800  0.574000  /
  13543 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13543 'HYGOV' 1  0.07  0.3791  2.9347  0.041667  0.5  0.167  1  0  1.9055  1.2  1  0.0726  /
  13543 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13543 'GENSAL' 2  6.000000  0.273100  0.187000  2.748500  0.000000  1.135300  0.736700
  0.476400  0.347600  0.125200  0.217800  0.578300  /
  13543 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.858  0.0894  3.8106  0.4095  /
  13543 'HYGOV' 2  0.05  0.6849  5.9687  0.2  0.5  0.167  1  0  0.9178  1.2  1  0.0736  /
  13543 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13544 'GENSAL' 1  6.000000  0.119400  0.105600  3.143800  0.000000  1.010000  0.654900
  0.368000  0.239800  0.205500  0.220700  0.488000  /
  13544 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5815  0.0898  3.442  0.4115  /
  13544 'HYGOV' 1  0.05  0.3951  4.3167  0.05  0.33  0.167  1  0  1.4159  1.2  0.2  0.0734  /
  13544 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13544 'GENSAL' 2  6.000000  0.049500  0.359000  2.696100  0.000000  1.032900  0.669800
  0.292400  0.278100  0.083200  0.163400  0.664600  /
  13544 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13544 'HYGOV' 2  0.05  0.8973  5.2123  0.05  0.33  0.07  1  0  0.6013  1.2  0  0.0709  /
  13544 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13551 'GENROU' 1  9.589100  0.064400  0.592400  0.052100  4.528808  0.000000  1.850300
  1.764500  0.167600  0.243400  0.143900  0.110300  0.169400  0.674200  /
  13551 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0039  0  0  0  1  0  1.2  0  5.3175  0  0.08  /
  13551 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1071  0  1  1  0.15  0.4268  1.4449  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13551 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13552 'GENROU' 1  5.201100  0.062500  1.100400  0.098300  6.084034  0.000000  1.571400
  1.539500  0.333900  0.475900  0.278900  0.217900  0.051200  0.436300  /
  13552 'ESST4B' 1  0  3.2729  3.2729  1  -1  0  1  0  1  -1  0  5.0295  0  8.2639  0.08  0  0  /
  13552 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.0358  2  0  1  1  0.15  0.1661  1.1117  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13552 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13559 'GENROU' 1  9.570200  0.056400  0.822300  0.063300  4.012504  0.000000  1.768700
  1.698700  0.169100  0.348000  0.132600  0.101300  0.178400  0.513700  /
  13559 'ESST4B' 1  0  3.4458  3.4458  1  -1  0.01  1  0  1  -1  0  5.6535  0  8.2228  0.08  0  0  /
  13559 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.8978  2  0  1  1  0.15  0.5  1.5  0.1355  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13559 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13560 'GENROU' 1  8.736900  0.068700  0.324500  0.063600  3.658207  0.000000  1.974000
  1.864300  0.150200  0.253000  0.126300  0.096300  0.064000  0.267700  /
  13560 'EXAC2' 1  0  1  1  400  0.041667  100  -100  1  24.4047  -24.404699  1.3  4  0  0.49  1  0  0  1  14  3.7109  0.9877  4.9479  1.0296  /
  13560 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.3339  0.1783  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13560 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13561 'GENROU' 1  6.384500  0.069400  1.185800  0.060500  4.847231  0.000000  2.134900
  1.994200  0.434900  0.738900  0.333500  0.261500  0.193500  0.678500  /
  13561 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0363  0  0  0  1  0  1.2  0  6.667  0  0.08  /
  13561 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4015  0  1  1  0.15  0.5  1.5  0.1344  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13561 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13577 'GENSAL' 1  6.000000  0.062100  0.324500  3.185000  0.000000  0.864500  0.560000
  0.259600  0.171900  0.151200  0.077400  0.371000  /
  13577 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9964  0.0819  3.9952  0.3754  /
  13577 'HYGOV' 1  0.05  0.4842  7.3906  0.4  0.4  0.167  1  0  1.962  1.25  0  0.0734  /
  13577 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13578 'GENSAL' 1  6.000000  0.178800  0.212100  3.452400  0.000000  1.311100  0.851400
  0.626900  0.486700  0.167500  0.271600  0.722800  /
  13578 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13578 'HYGOV' 1  0.05  0.2173  5.6246  0.2  0.5  0.1  1  0  0.5512  1.2  0  0.0793  /
  13578 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13578 'GENSAL' 2  6.000000  0.470800  0.223500  3.963000  0.000000  1.385800  0.900100
  0.547300  0.435100  0.196900  0.147300  0.632400  /
  13578 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13578 'HYGOV' 2  0.04  0.6014  2.1118  0.4  0.4  0.07  1  0  1.7265  1.2  0  0.0752  /
  13578 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13583 'GENSAL' 1  6.000000  0.079800  0.160700  1.947200  0.000000  0.931500  0.603700
  0.460100  0.375900  0.115400  0.158800  0.507900  /
  13583 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6464  0.0892  3.5285  0.4089  /
  13583 'HYGOV' 1  0.05  0.9616  8.866  0.4  0.33  0.07  1  0  1.2745  1.2  0  0.08  /
  13583 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13583 'GENSAL' 2  6.000000  0.313900  0.123900  2.357800  0.000000  1.221100  0.792600
  0.418500  0.334100  0.235200  0.091000  0.438300  /
  13583 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13583 'HYGOV' 2  0.05  0.7172  3.662  0.4  0.33  0.1  1  0  0.718  1.2  1  0.0761  /
  13583 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13584 'GENSAL' 1  6.000000  0.415000  0.586500  2.060600  0.000000  1.129500  0.732900
  0.545700  0.312500  0.162900  0.084200  0.363200  /
  13584 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13584 'HYGOV' 1  0.05  0.7969  5.4445  0.4  0.5  0.167  1  0  0.8116  1.25  0.2  0.0789  /
  13584 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13585 'GENSAL' 1  6.000000  0.174900  0.193800  2.749200  0.000000  0.996400  0.646100
  0.297400  0.261500  0.194600  0.169100  0.454000  /
  13585 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13585 'HYGOV' 1  0.05  0.4041  2.4072  0.05  0.33  0.1  1  0  1.0488  1.2  1  0.0782  /
  13585 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13586 'GENSAL' 1  6.000000  0.442200  0.400300  2.419800  0.000000  0.874100  0.566200
  0.433000  0.303800  0.197100  0.180400  0.643000  /
  13586 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13586 'HYGOV' 1  0.05  0.319  3.8878  0.05  0.4  0.07  1  0  1.6132  1.2  0  0.0794  /
  13586 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13586 'GENSAL' 2  6.000000  0.222000  0.348900  2.370400  0.000000  1.420500  0.922700
  0.453800  0.407000  0.181700  0.246300  0.596500  /
  13586 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0603  1  0  2.3499  0.1265  3.1332  0.3796  /
  13586 'HYGOV' 2  0.05  0.2633  8.9415  0.4  0.5  0.167  1  0  1.2828  1.2  0.2  0.0729  /
  13586 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13587 'GENSAL' 1  6.000000  0.358800  0.060700  2.514900  0.000000  0.793800  0.513900
  0.265600  0.187300  0.089300  0.107200  0.486900  /
  13587 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13587 'HYGOV' 1  0.05  0.3979  8.3222  0.05  0.5  0.07  1  0  1.6018  1.25  0.5  0.0797  /
  13587 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13593 'GENSAL' 1  6.000000  0.201400  0.468800  2.045300  0.000000  1.336500  0.867900
  0.641400  0.479800  0.225400  0.088700  0.492600  /
  13593 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13593 'HYGOV' 1  0.05  0.3873  8.9717  0.4  0.5  0.167  1  0  1.0761  1.2  0.5  0.0745  /
  13593 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13593 'GENSAL' 2  6.000000  0.299400  0.505200  2.108200  0.000000  0.985100  0.638700
  0.310400  0.275200  0.198600  0.071600  0.149900  /
  13593 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  13593 'HYGOV' 2  0.05  0.7415  8.8416  0.05  0.33  0.167  1  0  1.8694  1.2  1  0.0796  /
  13593 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13597 'GENSAL' 1  6.000000  0.544000  0.546000  3.963200  0.000000  1.000000  0.648400
  0.434400  0.391100  0.176500  0.222400  0.466800  /
  13597 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  13597 'HYGOV' 1  0.05  0.952  5.276  0.04  0.4  0.167  1  0  1.7606  1.25  0.2  0.0789  /
  13597 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13598 'GENSAL' 1  6.000000  0.464600  0.368600  3.212400  0.000000  1.000000  0.648400
  0.359500  0.306400  0.243600  0.280400  0.745900  /
  13598 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13598 'HYGOV' 1  0.07  0.7959  3.2578  0.4  0.5  0.167  1  0  1.7283  1.2  0.2  0.0706  /
  13598 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13599 'GENSAL' 1  6.000000  0.219000  0.560900  2.914200  0.000000  1.000000  0.648400
  0.497000  0.412600  0.188000  0.060400  0.129700  /
  13599 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5178  0.0865  3.357  0.3966  /
  13599 'HYGOV' 1  0.07  0.3751  5.3478  0.05  0.33  0.167  1  0  0.9938  1.2  0.5  0.079  /
  13599 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13600 'GENSAL' 1  6.000000  0.074000  0.064100  1.939900  0.000000  1.245300  0.808400
  0.467000  0.450300  0.084000  0.137200  0.427000  /
  13600 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0755  1  0  2.2828  0.1213  3.0438  0.3638  /
  13600 'HYGOV' 1  0.07  0.3391  2.7648  0.041667  0.33  0.167  1  0  1.0821  1.2  1  0.0796  /
  13600 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13600 'GENSAL' 2  6.000000  0.486400  0.314300  3.500800  0.000000  1.054000  0.683700
  0.406500  0.406400  0.117900  0.292400  0.744300  /
  13600 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9812  0.08  3.9749  0.3668  /
  13600 'HYGOV' 2  0.05  0.7921  7.8735  0.4  0.33  0.167  1  0  1.495  1.2  1  0.0713  /
  13600 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13602 'GENSAL' 1  6.000000  0.492600  0.190700  1.498500  0.000000  1.332300  0.865200
  0.599600  0.519100  0.132900  0.183400  0.496100  /
  13602 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8013  0.0894  3.7351  0.41  /
  13602 'HYGOV' 1  0.05  0.9492  6.8133  0.05  0.33  0.07  1  0  1.6581  1.2  0.5  0.0773  /
  13602 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13603 'GENSAL' 1  6.000000  0.419700  0.166700  2.704500  0.000000  1.179800  0.765700
  0.299700  0.207300  0.154400  0.095700  0.515500  /
  13603 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  13603 'HYGOV' 1  0.07  0.5767  3.298  0.04  0.33  0.07  1  0  1.7871  1.2  0  0.0737  /
  13603 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13612 'GENSAL' 1  6.000000  0.578300  0.075000  2.259200  0.000000  1.133800  0.735700
  0.527200  0.496500  0.174000  0.150000  0.549300  /
  13612 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  13612 'HYGOV' 1  0.05  0.6404  5.0146  0.4  0.33  0.07  1  0  0.8581  1.2  1  0.0721  /
  13612 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13612 'GENSAL' 2  6.000000  0.567500  0.173500  1.705000  0.000000  0.833300  0.539600
  0.249700  0.197900  0.175300  0.176300  0.564800  /
  13612 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13612 'HYGOV' 2  0.05  0.8671  2.3461  0.4  0.5  0.1  1  0  0.6475  1.2  0.5  0.0765  /
  13612 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13613 'GENSAL' 1  6.000000  0.117000  0.413400  2.564500  0.000000  0.822900  0.532900
  0.267400  0.228100  0.089800  0.287200  0.741300  /
  13613 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.8499  0.0833  3.7999  0.382  /
  13613 'HYGOV' 1  0.05  0.5245  2.9689  0.05  0.5  0.167  1  0  1.7512  1.2  0  0.0709  /
  13613 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13625 'GENSAL' 1  6.000000  0.523000  0.522900  2.055800  0.000000  1.000000  0.648400
  0.263400  0.174700  0.149100  0.208800  0.516200  /
  13625 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  13625 'HYGOV' 1  0.05  0.4195  7.9545  0.05  0.5  0.1  1  0  0.5569  1.25  1  0.0727  /
  13625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13626 'GENSAL' 1  6.000000  0.363500  0.190400  2.493900  0.000000  1.000000  0.648400
  0.234700  0.220700  0.185100  0.154500  0.349100  /
  13626 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13626 'HYGOV' 1  0.05  0.5014  8.9314  0.05  0.5  0.167  1  0  1.3927  1.25  0.5  0.0768  /
  13626 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13627 'GENSAL' 1  6.000000  0.460600  0.273800  2.064600  0.000000  1.000000  0.648400
  0.209600  0.185800  0.159900  0.245600  0.527500  /
  13627 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7245  0.0873  3.6327  0.4  /
  13627 'HYGOV' 1  0.04  0.6894  5.6439  0.2  0.33  0.1  1  0  1.9058  1.25  0  0.0742  /
  13627 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13628 'GENSAL' 1  6.000000  0.163900  0.238300  3.737800  0.000000  1.000000  0.648400
  0.333000  0.213900  0.100800  0.060400  0.190900  /
  13628 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  1  0  1  0  2.36  0.185  3.1467  0.74  /
  13628 'HYGOV' 1  0.07  0.2597  8.0772  0.4  0.33  0.167  1  0  1.0754  1.2  0  0.0793  /
  13628 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13629 'GENSAL' 1  6.000000  0.580700  0.286500  3.875700  0.000000  1.000000  0.648400
  0.202400  0.142700  0.077300  0.207700  0.495900  /
  13629 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13629 'HYGOV' 1  0.05  0.8146  3.7862  0.05  0.4  0.07  1  0  0.6312  1.2  0  0.075  /
  13629 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13630 'GENSAL' 1  6.000000  0.148100  0.131300  2.258100  0.000000  1.000000  0.648400
  0.230800  0.188100  0.075200  0.177000  0.568000  /
  13630 'ESDC1A' 1  0.06  40  0.01  0  0  1  -1  0  0.9  0.0281  1  0  2.3294  0.1435  3.1059  0.4304  /
  13630 'HYGOV' 1  0.05  0.5929  5.2359  0.05  0.5  0.167  1  0  1.0537  1.2  0.2  0.07  /
  13630 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13633 'GENSAL' 1  6.000000  0.307800  0.100300  2.395400  0.000000  0.750800  0.485800
  0.252800  0.240800  0.090500  0.270800  0.659100  /
  13633 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0724  1  0  2.2916  0.1461  3.0555  0.4384  /
  13633 'HYGOV' 1  0.05  0.5023  3.2113  0.05  0.5  0.167  1  0  0.3586  1.25  0.2  0.0729  /
  13633 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 1  6.897300  0.054800  0.972300  0.057500  2.462366  0.000000  2.501900
  2.290300  0.200700  0.449300  0.144400  0.110700  0.047100  0.319300  /
  13645 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0534  0  0  0  1  0  1.2  0  6.2994  0  0.08  /
  13645 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4626  1.7506  0  1  1  0.15  0.5  1.1813  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 2  9.637800  0.058400  0.780100  0.081100  2.564204  0.000000  1.776800
  1.705200  0.271600  0.501600  0.143100  0.109700  0.177900  0.757500  /
  13645 'ESST4B' 2  0  3.4664  3.4664  1  -1  0.01  1  0  1  -1  0  5.8676  0  6.7938  0.08  0  0  /
  13645 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  6.1519  7.3949  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 3  5.703300  0.055300  1.420700  0.045500  1.579262  0.000000  2.177900
  2.028900  0.314500  0.413500  0.219300  0.170400  0.197000  0.714000  /
  13645 'ESST4B' 3  0  3.2469  3.2469  1  -1  0  1  0  1  -1  0  6.2296  0  7.1383  0.08  0  0  /
  13645 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  9.4075  1.409  0  1  1  0.15  0.5  1.5  0.1524  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 4  5.457800  0.044400  1.186100  0.093300  1.278728  0.000000  2.127300
  1.988000  0.378600  0.550000  0.328900  0.257800  0.061700  0.227900  /
  13645 'ESST4B' 4  0  3.3775  3.3775  1  -1  0  1  0  1  -1  0  6.3702  0  8.3539  0.08  0  0  /
  13645 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1471  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 5  9.740800  0.051900  0.910900  0.095900  6.616005  0.000000  1.507300
  1.487800  0.170000  0.443500  0.136500  0.104400  0.169700  0.691000  /
  13645 'EXPIC1' 5  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8974  0  0  0  1  0  1.2  0  6.8573  0  0.08  /
  13645 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13645 'GENROU' 6  4.204500  0.061700  0.770300  0.063200  8.171243  0.000000  2.111700
  1.975400  0.251400  0.320800  0.120400  0.091600  0.175500  0.739400  /
  13645 'EXPIC1' 6  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1694  0  0  0  1  0  1.2  0  5.8127  0  0.08  /
  13645 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3817  1.0761  0.1911  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13645 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13646 'GENROU' 1  7.291100  0.041667  0.524300  0.046300  9.310834  0.000000  1.935300
  1.833100  0.207700  0.286300  0.115000  0.087300  0.010000  0.358900  /
  13646 'ESST4B' 1  0  3.5865  3.5865  1  -1  0  1  0  1  -1  0  5.8007  0  7.559  0.08  0  0  /
  13646 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13646 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13646 'GENROU' 2  5.692600  0.047000  0.960600  0.062900  3.273532  0.000000  1.521100
  1.498900  0.300600  0.509100  0.200700  0.155600  0.007400  0.294200  /
  13646 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5997  0  0  0  1  0  1.2  0  5.3332  0  0.08  /
  13646 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.7788  0  1  1  0.15  0.3171  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13646 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13646 'GENROU' 3  6.276900  0.050400  0.392200  0.076900  1.403633  0.000000  2.123800
  1.985200  0.167000  0.298000  0.105700  0.079800  0.124700  0.394500  /
  13646 'ESST4B' 3  0  3.9177  3.9177  1  -1  0  1  0  1  -1  0  6.0605  0  6.5923  0.08  0  0  /
  13646 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0213  1.17  0.1038  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13646 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13650 'GENSAL' 1  6.000000  0.137600  0.536300  3.205400  0.000000  1.145000  0.743000
  0.446800  0.429000  0.177900  0.190800  0.571300  /
  13650 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13650 'HYGOV' 1  0.05  0.4022  8.4993  0.05  0.33  0.167  1  0  1.4329  1.2  1  0.0772  /
  13650 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13650 'GENSAL' 2  6.000000  0.400100  0.138400  2.217100  0.000000  0.977100  0.633500
  0.318400  0.223800  0.115800  0.111600  0.282500  /
  13650 'ESDC2A' 2  0.020833  9.3  0.041667  0.1  0.5  7.21  -7.21  1  3.5  0  0.15  0  1.76  0.1824  2.3467  0.7296  /
  13650 'HYGOV' 2  0.04  0.4776  5.7471  0.041667  0.4  0.167  1  0  1.4188  1.2  0  0.0723  /
  13650 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13652 'GENSAL' 1  6.000000  0.148700  0.196600  2.370100  0.000000  0.699900  0.452600
  0.244000  0.167900  0.137700  0.124600  0.507200  /
  13652 'IEEET1' 1  0.06  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6274  0.0803  3.5032  0.3681  /
  13652 'HYGOV' 1  0.07  0.4276  2.9865  0.4  0.4  0.167  1  0  1.4716  1.2  0.2  0.0719  /
  13652 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13653 'GENSAL' 1  6.000000  0.426200  0.163100  2.944500  0.000000  1.290500  0.837900
  0.444800  0.409200  0.082200  0.103700  0.350800  /
  13653 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0658  1  0  2.4184  0.1428  3.2246  0.4285  /
  13653 'HYGOV' 1  0.04  0.9304  8.4946  0.05  0.33  0.167  1  0  1.7474  1.2  0.5  0.0782  /
  13653 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13655 'GENSAL' 1  6.000000  0.060200  0.432600  3.960100  0.000000  1.001800  0.649600
  0.413000  0.296600  0.169000  0.069600  0.403300  /
  13655 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6438  0.0866  3.525  0.3971  /
  13655 'HYGOV' 1  0.05  0.8138  7.4282  0.05  0.5  0.167  1  0  0.5909  1.25  1  0.0702  /
  13655 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13655 'GENSAL' 2  6.000000  0.491100  0.195200  1.903200  0.000000  0.710900  0.459800
  0.217800  0.136300  0.118300  0.280600  0.862700  /
  13655 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0293  1  0  2.4694  0.1256  3.2925  0.3767  /
  13655 'HYGOV' 2  0.07  0.8794  3.4928  0.2  0.5  0.167  1  0  0.6603  1.2  0.2  0.0737  /
  13655 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13658 'GENSAL' 1  6.000000  0.283000  0.338800  1.682500  0.000000  1.246500  0.809200
  0.492000  0.453300  0.126000  0.277600  0.670800  /
  13658 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0266  1  0  2.4753  0.1262  3.3004  0.3787  /
  13658 'HYGOV' 1  0.07  0.461  2.3749  0.05  0.4  0.07  1  0  0.7504  1.2  0  0.0757  /
  13658 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13658 'GENSAL' 2  6.000000  0.092900  0.152600  2.677500  0.000000  1.211700  0.786500
  0.346500  0.294300  0.187400  0.087400  0.211000  /
  13658 'ESDC2A' 2  0.01  50  0.01  0.1  0.75  7.21  -7.21  1  3.5  0  1  0  1.76  0.2225  2.3467  0.89  /
  13658 'HYGOV' 2  0.05  0.8221  9.8489  0.4  0.4  0.07  1  0  1.089  1.2  0.5  0.0743  /
  13658 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13659 'GENSAL' 1  6.000000  0.297000  0.521100  2.740000  0.000000  1.233800  0.800900
  0.456900  0.455200  0.176700  0.061900  0.458100  /
  13659 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13659 'HYGOV' 1  0.07  0.8068  3.6548  0.05  0.5  0.167  1  0  0.3341  1.2  0  0.0778  /
  13659 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13659 'GENSAL' 2  6.000000  0.300500  0.521000  1.689200  0.000000  1.305900  0.848000
  0.622300  0.541200  0.236700  0.090300  0.361700  /
  13659 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.7583  0.0881  3.6777  0.4038  /
  13659 'HYGOV' 2  0.07  0.6091  4.7365  0.05  0.4  0.1  1  0  0.4675  1.25  0  0.0741  /
  13659 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13663 'GENSAL' 1  6.000000  0.125000  0.468700  1.867600  0.000000  0.897900  0.581800
  0.239600  0.144300  0.125800  0.089000  0.425100  /
  13663 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.638  0.0817  3.5173  0.3745  /
  13663 'HYGOV' 1  0.04  0.8188  5.5213  0.05  0.5  0.07  1  0  0.7961  1.25  0  0.0775  /
  13663 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13663 'GENSAL' 2  6.000000  0.544100  0.098100  3.235400  0.000000  1.011400  0.655800
  0.263600  0.188400  0.112100  0.242800  0.841300  /
  13663 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  13663 'HYGOV' 2  0.05  0.6068  3.5401  0.05  0.33  0.167  1  0  0.7296  1.2  1  0.0783  /
  13663 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13663 'GENSAL' 3  6.000000  0.560500  0.466100  3.896400  0.000000  1.109200  0.719600
  0.357800  0.292700  0.245600  0.103200  0.413100  /
  13663 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  13663 'HYGOV' 3  0.05  0.9135  6.7746  0.05  0.4  0.07  1  0  0.4763  1.2  1  0.0706  /
  13663 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13663 'GENSAL' 4  6.000000  0.180500  0.416100  3.211900  0.000000  0.744600  0.481800
  0.221000  0.157800  0.116600  0.267800  0.861700  /
  13663 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  13663 'HYGOV' 4  0.07  0.913  9.669  0.4  0.5  0.167  1  0  0.7927  1.2  1  0.0736  /
  13663 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13665 'GENSAL' 1  6.000000  0.075500  0.541800  3.412600  0.000000  1.227100  0.796500
  0.525800  0.301800  0.163100  0.255400  0.819100  /
  13665 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7579  0.0871  3.6772  0.3992  /
  13665 'HYGOV' 1  0.04  0.6368  2.906  0.05  0.4  0.167  1  0  0.6012  1.2  1  0.0711  /
  13665 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13665 'GENSAL' 2  6.000000  0.091800  0.239800  3.101100  0.000000  1.303900  0.846700
  0.596000  0.462100  0.126100  0.164200  0.560000  /
  13665 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  13665 'HYGOV' 2  0.07  0.9067  4.3984  0.05  0.4  0.167  1  0  0.4277  1.25  0  0.0726  /
  13665 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13669 'GENSAL' 1  6.000000  0.335100  0.341200  3.059700  0.000000  1.000000  0.648400
  0.308700  0.291300  0.242500  0.205700  0.536000  /
  13669 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  13669 'HYGOV' 1  0.05  0.9737  5.5077  0.04  0.5  0.07  1  0  1.0015  1.2  0  0.0755  /
  13669 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13670 'GENSAL' 1  6.000000  0.162100  0.351300  3.015600  0.000000  1.000000  0.648400
  0.476100  0.471900  0.197400  0.180900  0.600700  /
  13670 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13670 'HYGOV' 1  0.05  0.5283  5.474  0.041667  0.33  0.07  1  0  0.9166  1.2  0.5  0.0753  /
  13670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13671 'GENSAL' 1  6.000000  0.054200  0.395100  3.806600  0.000000  1.000000  0.648400
  0.397700  0.299100  0.181300  0.273900  0.636200  /
  13671 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13671 'HYGOV' 1  0.05  0.9978  9.0481  0.4  0.5  0.07  1  0  1.6607  1.25  0.2  0.0789  /
  13671 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13672 'GENSAL' 1  6.000000  0.156900  0.303200  2.011800  0.000000  1.000000  0.648400
  0.441800  0.407500  0.157700  0.235000  0.641100  /
  13672 'ESDC2A' 1  0.02  50  0.01  0.11  0.5  0.4  -0.4  1  1  0  1  0  1.33  0.1848  1.7733  0.7392  /
  13672 'HYGOV' 1  0.05  0.2622  2.5528  0.2  0.33  0.167  1  0  0.4434  1.2  1  0.0787  /
  13672 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13673 'GENSAL' 1  6.000000  0.541400  0.048100  2.286300  0.000000  1.000000  0.648400
  0.210300  0.171600  0.115000  0.099800  0.521500  /
  13673 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0186  1  0  2.3448  0.1333  3.1265  0.4  /
  13673 'HYGOV' 1  0.05  0.6312  5.4128  0.05  0.5  0.167  1  0  1.2675  1.25  0.5  0.0764  /
  13673 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13674 'GENSAL' 1  6.000000  0.294200  0.341600  2.872300  0.000000  1.000000  0.648400
  0.422200  0.267200  0.169600  0.282000  0.677800  /
  13674 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13674 'HYGOV' 1  0.05  0.2259  6.2835  0.05  0.33  0.167  1  0  1.836  1.25  0.5  0.0725  /
  13674 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13677 'GENROU' 1  7.851800  0.065300  0.677200  0.065700  3.053138  0.000000  1.737100
  1.673200  0.183500  0.356200  0.130000  0.099200  0.127800  0.545900  /
  13677 'ESST4B' 1  0  3.5627  3.5627  1  -1  0.01  1  0  1  -1  0  5.2112  0  7.124  0.08  0  0  /
  13677 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.474  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13677 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13678 'GENROU' 1  7.810800  0.043900  1.020600  0.048800  4.788942  0.000000  2.361300
  2.176900  0.502700  0.736300  0.393600  0.309300  0.117700  0.522500  /
  13678 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8519  0  0  0  1  0  1.2  0  6.9689  0  0.08  /
  13678 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1361  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13678 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13680 'GENSAL' 1  6.000000  0.231300  0.586900  1.817300  0.000000  0.965400  0.625800
  0.449700  0.295600  0.159900  0.201700  0.672800  /
  13680 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  13680 'HYGOV' 1  0.07  0.3048  3.7257  0.2  0.5  0.167  1  0  0.7665  1.2  0  0.0722  /
  13680 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13693 'GENROU' 1  9.295900  0.066000  0.656600  0.084200  5.000000  0.000000  2.170000
  2.022400  0.357900  0.605500  0.208900  0.162100  0.029100  0.387500  /
  13693 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4893  0  0  0  1  0  1.2  0  5.3673  0  0.08  /
  13693 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0489  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13693 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13694 'GENROU' 1  4.013000  0.065300  1.406800  0.072700  4.651125  0.000000  1.717700
  1.657500  0.163800  0.213300  0.106600  0.080500  0.153800  0.470700  /
  13694 'ESST4B' 1  0  3.4176  3.4176  1  -1  0  1  0  1  -1  0  5.9843  0  8.4053  0.08  0  0  /
  13694 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.2592  2  0  1  1  0.15  0.5  2.4148  0.173  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  13694 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  13698 'GENROU' 1  6.844700  0.053600  1.104700  0.053000  3.452759  0.000000  1.866300
  1.777400  0.191400  0.281500  0.140300  0.103100  0.026800  0.288600  /
  13698 'EXAC1' 1  0  0  0  400  0  9.3071  -9.3071  1.1  0.08  1  0.215  0.5  1  1.1212  0.0374  1.495  0.187  /
  13698 'IEEEG1' 1 0 0  12.3266  0.1249  0  0.15  0.1  -0.1  1.216  0  0.194  0.2528  0  8.1675  0.112  0  0.5  0.3  0  0  0  0  /
  13698 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20283 'GENSAL' 1  6.000000  0.442200  0.459500  2.639600  0.000000  1.000000  0.648400
  0.443400  0.316900  0.158300  0.131000  0.497100  /
  20283 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9485  0.0831  3.9314  0.381  /
  20283 'HYGOV' 1  0.05  0.4789  5.1072  0.4  0.4  0.07  1  0  1.0905  1.2  0.2  0.0723  /
  20283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20284 'GENSAL' 1  6.000000  0.543200  0.141000  2.444300  0.000000  1.032600  0.669700
  0.327600  0.211500  0.168900  0.210000  0.654600  /
  20284 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8302  0.0833  3.7735  0.3819  /
  20284 'HYGOV' 1  0.07  0.7012  7.9918  0.05  0.5  0.167  1  0  1.327  1.25  0  0.0757  /
  20284 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20288 'GENROU' 1  8.668300  0.055200  0.617800  0.052700  2.363224  0.000000  2.066500
  1.939000  0.224400  0.535900  0.104100  0.078600  0.102300  0.353400  /
  20288 'ESST4B' 1  0  3.5736  3.5736  1  -1  0  1  0  1  -1  0  5.7039  0  8.6416  0.08  0  0  /
  20288 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.9267  2  0  1  1  0.15  0.3822  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20288 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20295 'GENSAL' 1  6.000000  0.464500  0.173600  2.552900  0.000000  1.000000  0.648400
  0.443600  0.366500  0.188300  0.223900  0.724100  /
  20295 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20295 'HYGOV' 1  0.05  0.2867  2.3879  0.05  0.5  0.1  1  0  0.5374  1.25  0  0.072  /
  20295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20299 'GENROU' 1  6.547800  0.041667  0.652200  0.096300  5.000000  0.000000  1.823800
  1.743200  0.183900  0.423400  0.119900  0.091200  0.072400  0.328500  /
  20299 'ESST4B' 1  0  3.1639  3.1639  1  -1  0  1  0  1  -1  0  6.3388  0  8.9484  0.08  0  0  /
  20299 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.8336  2  0  1  1  0.15  0.5  1.9507  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20300 'GENROU' 1  5.911400  0.050200  0.394200  0.049000  5.000000  0.000000  1.700600
  1.643700  0.214000  0.495800  0.133800  0.102300  0.075900  0.445100  /
  20300 'ESST4B' 1  0  3.4001  3.4001  1  -1  0  1  0  1  -1  0  6.7346  0  8.3323  0.08  0  0  /
  20300 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7383  2  0  1  1  0.15  0.5  1.7858  0.1328  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20300 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20301 'GENROU' 1  5.577600  0.051400  1.195100  0.068400  4.984396  0.000000  1.983500
  1.871900  0.163900  0.227700  0.112300  0.085100  0.190000  0.626700  /
  20301 'ESST4B' 1  0  3.0879  3.0879  1  -1  0  1  0  1  -1  0  5.0037  0  6.9553  0.08  0  0  /
  20301 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.4244  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20302 'GENROU' 1  9.517500  0.063000  0.955400  0.098700  5.055523  0.000000  2.006300
  1.890400  0.296500  0.564200  0.155500  0.119600  0.058900  0.292400  /
  20302 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.129  0  0  0  1  0  1.2  0  6.835  0  0.08  /
  20302 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.2305  2.0127  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20313 'GENSAL' 1  6.000000  0.305600  0.134400  3.309900  0.000000  1.000000  0.648400
  0.250900  0.193200  0.159300  0.152900  0.613300  /
  20313 'ESDC2A' 1  0.02  50  0.01  0.1  0.5  1.17  -1.17  0.2  3.5  0  0.15  0  1.33  0.166  1.7733  0.664  /
  20313 'HYGOV' 1  0.05  0.5596  6.2392  0.05  0.5  0.167  1  0  0.5457  1.25  1  0.0793  /
  20313 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20314 'GENSAL' 1  6.000000  0.206100  0.483200  3.894700  0.000000  1.000000  0.648400
  0.312600  0.261100  0.248200  0.224200  0.796100  /
  20314 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5505  0.0855  3.4007  0.3918  /
  20314 'HYGOV' 1  0.05  0.4632  8.4796  0.05  0.4  0.07  1  0  1.5568  1.2  0.2  0.071  /
  20314 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20315 'GENSAL' 1  6.000000  0.442800  0.051500  2.090600  0.000000  1.262400  0.819600
  0.372400  0.271600  0.156200  0.080300  0.432600  /
  20315 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20315 'HYGOV' 1  0.05  0.862  7.5384  0.4  0.4  0.2  1  0  0.5847  1.25  1  0.0707  /
  20315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20319 'GENSAL' 1  6.000000  0.384400  0.139100  3.694600  0.000000  1.000000  0.648400
  0.385600  0.305100  0.086000  0.080200  0.192000  /
  20319 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20319 'HYGOV' 1  0.05  0.2036  3.3169  0.05  0.5  0.167  1  0  0.9206  1.25  0  0.0756  /
  20319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20320 'GENSAL' 1  6.000000  0.518000  0.241800  2.916300  0.000000  1.000000  0.648400
  0.244900  0.172600  0.094900  0.182300  0.399200  /
  20320 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20320 'HYGOV' 1  0.05  0.6767  3.191  0.2  0.5  0.167  1  0  1.0176  1.25  0.2  0.0716  /
  20320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20323 'GENSAL' 1  6.000000  0.291800  0.443500  3.846900  0.000000  1.001600  0.649400
  0.425600  0.388600  0.160900  0.155400  0.353900  /
  20323 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20323 'HYGOV' 1  0.05  0.7068  3.68  0.05  0.5  0.07  1  0  1.2066  1.25  0  0.0769  /
  20323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20323 'GENSAL' 2  6.000000  0.293200  0.585900  1.949500  0.000000  1.192000  0.773700
  0.356900  0.322700  0.218200  0.143300  0.591600  /
  20323 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  20323 'HYGOV' 2  0.05  0.8302  7.7303  0.05  0.33  0.07  1  0  0.804  1.2  0.2  0.0764  /
  20323 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20323 'GENSAL' 3  6.000000  0.169300  0.462600  1.872100  0.000000  0.901900  0.584400
  0.297900  0.215100  0.176000  0.277200  0.820900  /
  20323 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20323 'HYGOV' 3  0.04  0.5009  2.1819  0.041667  0.5  0.167  1  0  0.3511  1.2  0  0.0755  /
  20323 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20328 'GENSAL' 1  6.000000  0.206400  0.057800  2.517900  0.000000  0.995000  0.645100
  0.389700  0.324700  0.084900  0.249200  0.618900  /
  20328 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20328 'HYGOV' 1  0.05  0.3011  4.2466  0.05  0.5  0.167  1  0  1.8938  1.25  0.5  0.0778  /
  20328 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20329 'GENSAL' 1  6.000000  0.351900  0.072700  2.076800  0.000000  0.957300  0.620600
  0.425600  0.320100  0.146600  0.290000  0.689200  /
  20329 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20329 'HYGOV' 1  0.05  0.8085  7.0349  0.041667  0.4  0.167  1  0  0.8563  1.2  0.2  0.0744  /
  20329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20330 'GENSAL' 1  6.000000  0.461400  0.055100  3.154600  0.000000  1.290200  0.837700
  0.393600  0.299700  0.167400  0.141000  0.605900  /
  20330 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20330 'HYGOV' 1  0.05  0.3945  8.2973  0.4  0.5  0.07  1  0  1.3259  1.2  0.2  0.0709  /
  20330 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20330 'GENSAL' 2  6.000000  0.168100  0.396600  3.852700  0.000000  1.093600  0.709500
  0.410200  0.287500  0.146100  0.146100  0.618600  /
  20330 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20330 'HYGOV' 2  0.07  0.2064  4.2339  0.05  0.5  0.07  1  0  0.939  1.25  0.2  0.076  /
  20330 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20330 'GENSAL' 3  6.000000  0.145200  0.581100  2.444000  0.000000  1.131200  0.734000
  0.370100  0.272600  0.137000  0.234000  0.740300  /
  20330 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20330 'HYGOV' 3  0.04  0.8376  7.8193  0.05  0.5  0.1  1  0  1.2157  1.2  0  0.0777  /
  20330 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20330 'GENSAL' 4  6.000000  0.485600  0.099000  3.842300  0.000000  0.918100  0.595000
  0.349100  0.293700  0.203300  0.088400  0.394000  /
  20330 'SCRX' 4  0.1  10.01  100  0  -4  5  0  0  /
  20330 'HYGOV' 4  0.07  0.3931  6.9465  0.05  0.5  0.2  1  0  1.3066  1.2  0  0.0701  /
  20330 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20332 'GENROU' 1  4.502700  0.049600  1.198000  0.058200  8.716913  0.000000  1.855400
  1.768600  0.266500  0.611400  0.222200  0.172700  0.173600  0.505500  /
  20332 'ESST4B' 1  0  3.4638  3.4638  1  -1  0  1  0  1  -1  0  5.0253  0  8.6439  0.08  0  0  /
  20332 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.7912  2  0  1  1  0.15  0.2019  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20332 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20332 'GENROU' 2  6.044200  0.053800  0.872900  0.044900  6.902132  0.000000  2.479200
  2.272000  0.194200  0.319200  0.154700  0.118900  0.161000  0.724900  /
  20332 'ESST4B' 2  0  3.2925  3.2925  1  -1  0  1  0  1  -1  0  5.0194  0  7.6103  0.08  0  0  /
  20332 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.9338  0  1  1  0.15  0.5  1.5  0.1736  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20332 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20335 'GENSAL' 1  6.000000  0.478300  0.500800  3.450500  0.000000  0.997900  0.647000
  0.301800  0.186500  0.094000  0.095300  0.315300  /
  20335 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20335 'HYGOV' 1  0.04  0.791  4.8167  0.4  0.33  0.167  1  0  1.6056  1.2  0  0.0795  /
  20335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20335 'GENSAL' 2  6.000000  0.361200  0.270600  3.941100  0.000000  1.000000  0.648400
  0.460300  0.321000  0.241400  0.247100  0.703500  /
  20335 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20335 'HYGOV' 2  0.04  0.2981  3.3351  0.041667  0.33  0.07  1  0  1.9916  1.2  0  0.077  /
  20335 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20336 'GENSAL' 1  6.000000  0.427600  0.420500  1.820400  0.000000  0.923500  0.598500
  0.359600  0.328800  0.187900  0.091300  0.246500  /
  20336 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20336 'HYGOV' 1  0.07  0.5269  6.6122  0.041667  0.4  0.2  1  0  1.4718  1.2  0.2  0.0772  /
  20336 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20336 'GENSAL' 2  6.000000  0.492200  0.428400  3.714800  0.000000  0.881200  0.570900
  0.420200  0.265300  0.233400  0.095100  0.409900  /
  20336 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20336 'HYGOV' 2  0.07  0.6731  5.8834  0.4  0.4  0.2  1  0  0.305  1.25  1  0.0722  /
  20336 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20339 'GENROU' 1  6.225100  0.043000  1.020000  0.051500  2.848371  0.000000  2.060600
  1.934200  0.206100  0.232000  0.138500  0.106000  0.193300  0.536500  /
  20339 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  23.0339  -23.033899  1.3  4  0  0.49  1  0.1  0.8  1  14  3.1028  0.007  4.137  0.0174  /
  20339 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  16.3345  0.9718  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20339 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20339 'GENROU' 2  4.036500  0.059500  0.978900  0.080800  8.496850  0.000000  2.258600
  2.093900  0.186600  0.302000  0.139500  0.106800  0.007500  0.368700  /
  20339 'ESST4B' 2  0  3.2621  3.2621  1  -1  0  1  0  1  -1  0  5.0908  0  8.9957  0.08  0  0  /
  20339 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2.4206  0  1  1  0.15  0.3222  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20339 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20339 'GENROU' 3  8.177200  0.051900  0.359600  0.070500  2.578904  0.000000  2.224600
  2.066600  0.197500  0.408400  0.142600  0.109300  0.097200  0.349000  /
  20339 'EXPIC1' 3  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9082  0  0  0  1  0  1.2  0  6.1281  0  0.08  /
  20339 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.4803  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20339 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20344 'GENSAL' 1  6.000000  0.513400  0.356700  2.119700  0.000000  0.936100  0.606700
  0.389000  0.341900  0.088900  0.151500  0.593000  /
  20344 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.75  7.21  -7.21  1  1  0  0.15  0  1.76  0.2211  2.3467  0.8844  /
  20344 'HYGOV' 1  0.04  0.8388  6.4674  0.05  0.4  0.167  1  0  1.3612  1.2  1  0.0789  /
  20344 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20344 'GENSAL' 2  6.000000  0.433500  0.511100  2.027400  0.000000  0.909600  0.589400
  0.304900  0.302500  0.149400  0.155700  0.436000  /
  20344 'IEEET1' 2  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.9447  0.0824  3.9263  0.3775  /
  20344 'HYGOV' 2  0.04  0.4892  2.5954  0.05  0.5  0.167  1  0  0.6767  1.2  1  0.0764  /
  20344 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20345 'GENSAL' 1  6.000000  0.060900  0.303200  1.268100  0.000000  1.152900  0.748100
  0.325300  0.274100  0.112500  0.086700  0.192100  /
  20345 'ESDC2A' 1  0.01  50  0.01  0.11  0.75  1.17  -1.17  0.2  1  0  1  0  2.36  0.1986  3.1467  0.7944  /
  20345 'HYGOV' 1  0.07  0.9856  5.6487  0.05  0.5  0.07  1  0  0.4613  1.2  1  0.0753  /
  20345 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20345 'GENSAL' 2  6.000000  0.380100  0.341600  3.717500  0.000000  1.412100  0.917200
  0.505100  0.404300  0.227600  0.194300  0.539700  /
  20345 'ESDC1A' 2  0  100  0.02  0  0  1  -1  0  0.9  0.0686  1  0  2.4163  0.1325  3.2218  0.3976  /
  20345 'HYGOV' 2  0.07  0.6734  5.932  0.4  0.33  0.167  1  0  1.8328  1.2  0  0.0763  /
  20345 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20347 'GENSAL' 1  6.000000  0.532200  0.576900  3.611800  0.000000  1.151200  0.747100
  0.345300  0.335100  0.194200  0.091700  0.445400  /
  20347 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8622  0.0861  3.8163  0.3946  /
  20347 'HYGOV' 1  0.05  0.211  5.2645  0.05  0.5  0.167  1  0  1.2904  1.25  0.2  0.0709  /
  20347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20351 'GENSAL' 1  6.000000  0.113200  0.376700  2.617500  0.000000  0.951200  0.616600
  0.214700  0.197500  0.163800  0.167900  0.388600  /
  20351 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20351 'HYGOV' 1  0.05  0.7856  4.4035  0.05  0.33  0.2  1  0  1.8013  1.25  1  0.0723  /
  20351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20351 'GENSAL' 2  6.000000  0.570400  0.528400  3.717500  0.000000  1.000000  0.648400
  0.440400  0.307300  0.133800  0.157700  0.354300  /
  20351 'ESDC2A' 2  0.02  50  0.01  0.11  0.75  7.21  -7.21  0.2  1  0  0.15  0  2.36  0.2169  3.1467  0.8676  /
  20351 'HYGOV' 2  0.07  0.9371  3.8775  0.05  0.33  0.167  1  0  0.5042  1.2  0.2  0.0703  /
  20351 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20353 'GENSAL' 1  6.000000  0.281900  0.485000  2.664600  0.000000  0.984600  0.638400
  0.455400  0.279100  0.182100  0.175200  0.573100  /
  20353 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.75  1.17  -1.17  1  1  0  1  0  1.76  0.1785  2.3467  0.714  /
  20353 'HYGOV' 1  0.07  0.4117  7.3066  0.05  0.33  0.07  1  0  0.9468  1.2  1  0.0737  /
  20353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20353 'GENSAL' 2  6.000000  0.238900  0.103500  3.980000  0.000000  0.979800  0.635200
  0.242500  0.189100  0.157200  0.051400  0.130500  /
  20353 'ESDC1A' 2  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0681  1  0  2.392  0.1315  3.1894  0.3944  /
  20353 'HYGOV' 2  0.05  0.2425  7.1382  0.05  0.4  0.167  1  0  1.6761  1.2  1  0.0705  /
  20353 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20355 'GENROU' 1  7.704000  0.042800  1.224600  0.092700  6.287802  0.000000  1.930500
  1.829200  0.182800  0.234800  0.135100  0.103300  0.166400  0.680900  /
  20355 'ESST4B' 1  0  3.1003  3.1003  1  -1  0  1  0  1  -1  0  6.7442  0  6.2731  0.08  0  0  /
  20355 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.2499  0.4075  0  1  1  0.15  0.5  1.8792  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20355 'GENROU' 2  9.233800  0.064300  0.365600  0.066000  5.362118  0.000000  2.234500
  2.074500  0.298100  0.383700  0.183100  0.141500  0.140400  0.592100  /
  20355 'ESST4B' 2  0  3.7812  3.7812  1  -1  0  1  0  1  -1  0  6.8589  0  6.7466  0.08  0  0  /
  20355 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.1158  2  0  1  1  0.15  0.5  2.3918  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20355 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20356 'GENROU' 1  5.808300  0.046900  0.613200  0.041667  3.637748  0.000000  1.866600
  1.777700  0.337500  0.607800  0.211000  0.163800  0.101900  0.270500  /
  20356 'ESST4B' 1  0  3.5925  3.5925  1  -1  0  1  0  1  -1  0  6.2352  0  8.4957  0.08  0  0  /
  20356 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.2362  0  1  1  0.15  0.5  1.4543  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20357 'GENSAL' 1  6.000000  0.181700  0.170400  3.166900  0.000000  1.184000  0.768400
  0.359700  0.234000  0.176700  0.154600  0.348700  /
  20357 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20357 'HYGOV' 1  0.05  0.3763  6.7589  0.041667  0.4  0.07  1  0  0.5537  1.2  0.5  0.0741  /
  20357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20357 'GENSAL' 2  6.000000  0.392300  0.243000  2.612800  0.000000  0.787700  0.509900
  0.228900  0.170500  0.137500  0.068000  0.277000  /
  20357 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0394  1  0  2.4985  0.141  3.3314  0.423  /
  20357 'HYGOV' 2  0.07  0.7289  5.2521  0.2  0.33  0.07  1  0  1.4893  1.2  0.5  0.0794  /
  20357 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20357 'GENSAL' 3  6.000000  0.078600  0.404100  1.924000  0.000000  1.071400  0.695000
  0.233800  0.136700  0.115700  0.259800  0.669900  /
  20357 'IEEET1' 3  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9071  0.0818  3.8761  0.3749  /
  20357 'HYGOV' 3  0.05  0.9851  8.9927  0.041667  0.4  0.07  1  0  1.7187  1.25  0  0.0796  /
  20357 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20367 'GENSAL' 1  6.000000  0.064900  0.048600  3.472500  0.000000  0.953500  0.618000
  0.331600  0.228400  0.076500  0.109700  0.401700  /
  20367 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.75  0.4  -0.4  1  0.2  0  0.15  0  1.76  0.1747  2.3467  0.6988  /
  20367 'HYGOV' 1  0.05  0.3744  3.2222  0.041667  0.4  0.07  1  0  0.7533  1.2  0.2  0.0725  /
  20367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20368 'GENSAL' 1  6.000000  0.441300  0.342500  3.146000  0.000000  0.927100  0.600800
  0.371900  0.245800  0.141800  0.109800  0.576200  /
  20368 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0665  1  0  2.3046  0.1288  3.0728  0.3864  /
  20368 'HYGOV' 1  0.05  0.3013  9.4727  0.05  0.4  0.167  1  0  0.7773  1.2  1  0.0737  /
  20368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20369 'GENSAL' 1  6.000000  0.551800  0.215700  1.503400  0.000000  1.213400  0.787600
  0.386500  0.259500  0.178900  0.122000  0.487500  /
  20369 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0708  1  0  2.3023  0.1246  3.0697  0.3739  /
  20369 'HYGOV' 1  0.05  0.9724  7.6768  0.05  0.4  0.07  1  0  0.8023  1.2  1  0.0761  /
  20369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20369 'GENSAL' 2  6.000000  0.370400  0.332200  2.424700  0.000000  0.905400  0.586700
  0.420700  0.322600  0.242300  0.105100  0.377100  /
  20369 'ESDC2A' 2  0.020833  9.3  0.041667  0.1  0.5  0.4  -0.4  0.2  0.2  0  0.15  0  2.36  0.1846  3.1467  0.7384  /
  20369 'HYGOV' 2  0.05  0.4282  4.4932  0.4  0.5  0.167  1  0  1.771  1.25  0.2  0.079  /
  20369 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20370 'GENSAL' 1  6.000000  0.280600  0.315200  2.558600  0.000000  0.828100  0.536300
  0.285800  0.194100  0.164500  0.060900  0.151000  /
  20370 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6905  0.0843  3.5874  0.3864  /
  20370 'HYGOV' 1  0.07  0.6532  2.6875  0.2  0.33  0.07  1  0  1.8788  1.2  1  0.0727  /
  20370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20371 'GENSAL' 1  6.000000  0.106200  0.140500  1.181100  0.000000  0.654800  0.423200
  0.298800  0.215600  0.189900  0.137200  0.299900  /
  20371 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  1.17  -1.17  1  3.5  0  1  0  2.36  0.2016  3.1467  0.8064  /
  20371 'HYGOV' 1  0.05  0.9299  6.4941  0.05  0.5  0.167  1  0  0.7067  1.2  1  0.0726  /
  20371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20371 'GENSAL' 2  6.000000  0.572700  0.433900  1.175600  0.000000  0.807200  0.522600
  0.383500  0.266200  0.128000  0.244100  0.707300  /
  20371 'ESDC2A' 2  0.01  50  0.01  0.11  0.75  0.4  -0.4  1  1  0  0.15  0  2.36  0.1974  3.1467  0.7896  /
  20371 'HYGOV' 2  0.05  0.5725  6.6056  0.05  0.5  0.2  1  0  1.3407  1.25  0  0.0768  /
  20371 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20372 'GENSAL' 1  6.000000  0.196800  0.174600  3.787400  0.000000  1.174100  0.762000
  0.536400  0.373700  0.161500  0.241800  0.757600  /
  20372 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  0.4  -0.4  1  3.5  0  1  0  2.36  0.221  3.1467  0.884  /
  20372 'HYGOV' 1  0.05  0.6172  3.7502  0.05  0.5  0.167  1  0  1.808  1.2  0  0.076  /
  20372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20372 'GENSAL' 2  6.000000  0.364100  0.299000  3.758400  0.000000  1.129800  0.733100
  0.455800  0.323600  0.238400  0.163300  0.486400  /
  20372 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20372 'HYGOV' 2  0.04  0.3784  4.2307  0.05  0.4  0.167  1  0  1.2342  1.25  1  0.0795  /
  20372 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20372 'GENSAL' 3  6.000000  0.599000  0.063400  2.166000  0.000000  0.952300  0.617300
  0.325600  0.244900  0.157400  0.264600  0.576000  /
  20372 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20372 'HYGOV' 3  0.04  0.7929  6.1927  0.05  0.5  0.167  1  0  0.9628  1.2  1  0.0709  /
  20372 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20376 'GENSAL' 1  6.000000  0.541200  0.279600  3.441100  0.000000  1.023100  0.663500
  0.467000  0.323700  0.184200  0.252600  0.736400  /
  20376 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20376 'HYGOV' 1  0.05  0.8373  6.022  0.05  0.5  0.167  1  0  1.3793  1.25  0  0.0755  /
  20376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20377 'GENSAL' 1  6.000000  0.180300  0.386300  2.889900  0.000000  1.042400  0.676100
  0.366700  0.237200  0.208000  0.085000  0.511900  /
  20377 'ESDC2A' 1  0  50  0.041667  0.11  0.5  7.21  -7.21  1  1  0  1  0  1.76  0.1639  2.3467  0.6556  /
  20377 'HYGOV' 1  0.04  0.4965  7.895  0.05  0.33  0.07  1  0  0.9061  1.2  0  0.0742  /
  20377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20379 'GENSAL' 1  6.000000  0.083200  0.240900  2.263000  0.000000  1.000000  0.648400
  0.464200  0.323800  0.181100  0.112800  0.291300  /
  20379 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0617  1  0  2.391  0.1432  3.188  0.4297  /
  20379 'HYGOV' 1  0.07  0.6012  9.1077  0.2  0.5  0.167  1  0  1.2019  1.2  1  0.0761  /
  20379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20379 'GENSAL' 2  6.000000  0.215900  0.494700  3.047000  0.000000  1.000000  0.648400
  0.408200  0.344100  0.086200  0.181300  0.683700  /
  20379 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.8739  0.0885  3.8318  0.4055  /
  20379 'HYGOV' 2  0.07  0.6784  7.8768  0.2  0.5  0.07  1  0  1.8348  1.2  1  0.0783  /
  20379 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20383 'GENSAL' 1  6.000000  0.562700  0.389800  3.844100  0.000000  1.000000  0.648400
  0.394900  0.256400  0.120100  0.256300  0.578000  /
  20383 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.8485  0.0889  3.798  0.4075  /
  20383 'HYGOV' 1  0.04  0.5979  6.4828  0.041667  0.5  0.167  1  0  1.6117  1.2  1  0.0719  /
  20383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20384 'GENSAL' 1  6.000000  0.196100  0.184100  2.283200  0.000000  1.154300  0.749100
  0.493900  0.284500  0.183700  0.201300  0.654600  /
  20384 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9894  0.0835  3.9859  0.3828  /
  20384 'HYGOV' 1  0.05  0.9007  2.0658  0.05  0.4  0.167  1  0  0.916  1.25  1  0.0733  /
  20384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20385 'GENSAL' 1  6.000000  0.339400  0.456000  2.297600  0.000000  1.019900  0.661400
  0.390100  0.374200  0.146700  0.065100  0.311200  /
  20385 'ESDC2A' 1  0.020833  9.3  0.041667  0.11  0.75  0.4  -0.4  1  3.5  0  0.15  0  1.33  0.184  1.7733  0.736  /
  20385 'HYGOV' 1  0.05  0.7552  2.9037  0.05  0.5  0.07  1  0  1.7026  1.2  0  0.0758  /
  20385 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20385 'GENSAL' 2  6.000000  0.503300  0.567600  2.313400  0.000000  1.149000  0.745600
  0.455900  0.344600  0.157300  0.256700  0.806300  /
  20385 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20385 'HYGOV' 2  0.07  0.7974  7.3228  0.041667  0.33  0.167  1  0  0.6023  1.25  0  0.072  /
  20385 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20385 'GENSAL' 3  6.000000  0.455500  0.499600  3.601800  0.000000  0.897600  0.581600
  0.235000  0.139100  0.111700  0.109800  0.302800  /
  20385 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.968  0.0847  3.9573  0.3881  /
  20385 'HYGOV' 3  0.04  0.2947  9.5516  0.4  0.4  0.07  1  0  0.7912  1.2  1  0.0703  /
  20385 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20390 'GENSAL' 1  6.000000  0.376200  0.272700  2.499900  0.000000  1.000000  0.648400
  0.455100  0.442100  0.204200  0.125700  0.285600  /
  20390 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20390 'HYGOV' 1  0.07  0.4108  3.3098  0.041667  0.33  0.167  1  0  0.4628  1.2  0  0.0745  /
  20390 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20391 'GENSAL' 1  6.000000  0.491600  0.111800  2.382400  0.000000  1.000000  0.648400
  0.382700  0.341600  0.206500  0.202600  0.652200  /
  20391 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.5  1.17  -1.17  1  1  0  1  0  2.36  0.1994  3.1467  0.7976  /
  20391 'HYGOV' 1  0.07  0.2808  8.1056  0.4  0.33  0.167  1  0  1.6223  1.25  1  0.0704  /
  20391 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20392 'GENSAL' 1  6.000000  0.446500  0.225900  2.532100  0.000000  1.000000  0.648400
  0.373300  0.309400  0.158300  0.067700  0.425400  /
  20392 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20392 'HYGOV' 1  0.05  0.3831  8.9704  0.05  0.5  0.167  1  0  1.0506  1.2  0.5  0.0705  /
  20392 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20393 'GENSAL' 1  6.000000  0.222600  0.087300  2.501400  0.000000  1.000000  0.648400
  0.382100  0.338300  0.128300  0.197500  0.662400  /
  20393 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.5  0.4  -0.4  1  0.2  0  0.15  0  1.76  0.1896  2.3467  0.7584  /
  20393 'HYGOV' 1  0.05  0.3472  3.9792  0.05  0.33  0.2  1  0  1.7442  1.25  0.2  0.0777  /
  20393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20394 'GENSAL' 1  6.000000  0.092800  0.335300  3.643300  0.000000  1.000000  0.648400
  0.397200  0.364000  0.149100  0.240300  0.743200  /
  20394 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20394 'HYGOV' 1  0.04  0.3513  5.6122  0.05  0.33  0.07  1  0  1.0817  1.25  0.5  0.0707  /
  20394 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20395 'GENSAL' 1  6.000000  0.467900  0.466500  2.692400  0.000000  1.000000  0.648400
  0.431900  0.298600  0.143300  0.271300  0.890200  /
  20395 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0519  1  0  2.3993  0.1399  3.1991  0.4196  /
  20395 'HYGOV' 1  0.05  0.3549  4.5021  0.05  0.33  0.167  1  0  0.6779  1.25  1  0.0747  /
  20395 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20396 'GENSAL' 1  6.000000  0.350800  0.509200  2.650700  0.000000  1.025600  0.665100
  0.216500  0.206100  0.184700  0.172900  0.636100  /
  20396 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20396 'HYGOV' 1  0.05  0.6904  4.0162  0.05  0.4  0.167  1  0  0.4025  1.25  0  0.0781  /
  20396 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20396 'GENSAL' 2  6.000000  0.076600  0.383800  2.744400  0.000000  1.071100  0.694800
  0.522300  0.395100  0.174100  0.299300  0.820700  /
  20396 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20396 'HYGOV' 2  0.05  0.4503  8.0023  0.05  0.33  0.2  1  0  1.3762  1.2  0  0.0752  /
  20396 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20396 'GENSAL' 3  6.000000  0.239300  0.151100  2.042600  0.000000  1.000000  0.648400
  0.237000  0.184700  0.135100  0.115100  0.314600  /
  20396 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0515  1  0  2.3101  0.1259  3.0801  0.3778  /
  20396 'HYGOV' 3  0.05  0.4397  4.617  0.2  0.33  0.167  1  0  1.169  1.2  0.2  0.0788  /
  20396 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20397 'GENSAL' 1  6.000000  0.498600  0.402600  3.008200  0.000000  1.294100  0.840300
  0.404500  0.315900  0.186400  0.263600  0.705700  /
  20397 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20397 'HYGOV' 1  0.07  0.5701  9.7768  0.05  0.5  0.167  1  0  1.3616  1.2  1  0.0711  /
  20397 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20397 'GENSAL' 2  6.000000  0.170600  0.223200  3.392000  0.000000  0.593300  0.383100
  0.208600  0.203800  0.156800  0.167900  0.600500  /
  20397 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20397 'HYGOV' 2  0.05  0.6603  3.5232  0.05  0.4  0.07  1  0  0.6606  1.25  0.2  0.0733  /
  20397 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20406 'GENSAL' 1  6.000000  0.199500  0.417600  3.272300  0.000000  1.074400  0.696900
  0.377800  0.292000  0.233600  0.073300  0.277700  /
  20406 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20406 'HYGOV' 1  0.05  0.968  8.8933  0.2  0.4  0.167  1  0  1.9123  1.2  0  0.0785  /
  20406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20407 'GENSAL' 1  6.000000  0.170700  0.386700  2.660600  0.000000  1.069800  0.693900
  0.462700  0.387900  0.244600  0.123100  0.374100  /
  20407 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.6846  0.0886  3.5795  0.4062  /
  20407 'HYGOV' 1  0.05  0.2225  2.2881  0.4  0.4  0.167  1  0  1.1404  1.25  0  0.0701  /
  20407 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20410 'GENSAL' 1  6.000000  0.448100  0.081200  3.743100  0.000000  1.018400  0.660400
  0.252100  0.173100  0.110700  0.145500  0.636300  /
  20410 'ESDC1A' 1  0  40  0.01  0  0  1  -1  0  0.9  0.0204  1  0  2.4093  0.1482  3.2124  0.4445  /
  20410 'HYGOV' 1  0.05  0.6764  3.6256  0.4  0.5  0.167  1  0  1.2073  1.2  0.2  0.0716  /
  20410 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20412 'GENSAL' 1  6.000000  0.494600  0.267200  2.533400  0.000000  0.818900  0.530300
  0.270000  0.192800  0.083400  0.184400  0.514200  /
  20412 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0295  1  0  2.3002  0.1214  3.067  0.3643  /
  20412 'HYGOV' 1  0.05  0.2493  7.5578  0.05  0.5  0.167  1  0  1.3296  1.2  1  0.0719  /
  20412 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20413 'GENSAL' 1  6.000000  0.551600  0.331200  2.952500  0.000000  0.598900  0.386700
  0.220100  0.175700  0.136500  0.136400  0.343000  /
  20413 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0143  1  0  2.402  0.1204  3.2026  0.3611  /
  20413 'HYGOV' 1  0.07  0.422  3.5429  0.05  0.4  0.2  1  0  0.4314  1.2  1  0.0717  /
  20413 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20415 'GENSAL' 1  6.000000  0.488200  0.543700  3.717800  0.000000  0.935100  0.606000
  0.354200  0.302900  0.188000  0.150300  0.629200  /
  20415 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.7975  0.0871  3.73  0.3993  /
  20415 'HYGOV' 1  0.05  0.22  2.1957  0.05  0.33  0.2  1  0  0.3927  1.25  0.2  0.0754  /
  20415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20416 'GENSAL' 1  6.000000  0.319600  0.175800  2.650800  0.000000  0.785300  0.508300
  0.338100  0.311300  0.126800  0.158600  0.570500  /
  20416 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.1883  3.1467  0.7532  /
  20416 'HYGOV' 1  0.05  0.301  9.7182  0.041667  0.5  0.167  1  0  0.8038  1.25  1  0.0775  /
  20416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20416 'GENSAL' 2  6.000000  0.239400  0.501200  2.340400  0.000000  0.966600  0.626600
  0.298000  0.254100  0.232100  0.080000  0.493600  /
  20416 'ESDC2A' 2  0.020833  50  0.041667  0.1  0.5  0.4  -0.4  0.2  0.2  0  0.15  0  1.33  0.2187  1.7733  0.8748  /
  20416 'HYGOV' 2  0.07  0.6232  3.5179  0.05  0.5  0.07  1  0  1.9085  1.2  0  0.0781  /
  20416 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20416 'GENSAL' 3  6.000000  0.308800  0.175800  2.982900  0.000000  0.877200  0.568300
  0.352200  0.297000  0.157000  0.238000  0.838100  /
  20416 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20416 'HYGOV' 3  0.05  0.3328  7.6205  0.041667  0.5  0.167  1  0  0.3026  1.2  0  0.0789  /
  20416 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20416 'GENSAL' 4  6.000000  0.121700  0.384300  3.653300  0.000000  0.730700  0.472700
  0.244200  0.173600  0.145900  0.290900  0.625800  /
  20416 'ESDC1A' 4  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0449  1  0  2.3307  0.1286  3.1077  0.3857  /
  20416 'HYGOV' 4  0.05  0.3406  3.0645  0.4  0.33  0.1  1  0  0.4716  1.2  1  0.0701  /
  20416 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20418 'GENSAL' 1  6.000000  0.148700  0.314300  2.447700  0.000000  1.000000  0.648400
  0.266200  0.236800  0.153000  0.248400  0.750400  /
  20418 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20418 'HYGOV' 1  0.04  0.7336  4.312  0.4  0.33  0.1  1  0  0.3196  1.2  0.2  0.0787  /
  20418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20418 'GENSAL' 2  6.000000  0.102900  0.292400  3.178900  0.000000  1.037700  0.673000
  0.219300  0.156000  0.095400  0.119900  0.340500  /
  20418 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20418 'HYGOV' 2  0.05  0.4512  8.4275  0.05  0.33  0.167  1  0  1.9251  1.25  0  0.0772  /
  20418 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20428 'GENROU' 1  8.637900  0.067600  0.311900  0.061200  4.562430  0.000000  1.952000
  1.846600  0.152100  0.443400  0.111800  0.084700  0.116900  0.376700  /
  20428 'ESST4B' 1  0  3.6991  3.6991  1  -1  0.01  1  0  1  -1  0  5.2985  0  7.5863  0.08  0  0  /
  20428 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20429 'GENROU' 1  6.961600  0.054400  0.489500  0.089600  5.692634  0.000000  1.767400
  1.697600  0.260900  0.545000  0.162000  0.124700  0.045400  0.274500  /
  20429 'ESST4B' 1  0  3.0153  3.0153  1  -1  0  1  0  1  -1  0  6.2384  0  6.8887  0.08  0  0  /
  20429 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8916  0  1  1  0.15  0.5  1.5  0.1236  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20429 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20430 'GENROU' 1  7.399900  0.056400  0.579200  0.077500  5.281582  0.000000  2.221300
  2.063900  0.178800  0.353400  0.114000  0.086400  0.003800  0.209100  /
  20430 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8368  0  0  0  1  0  1.2  0  6.6004  0  0.08  /
  20430 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.1519  0  1  1  0.15  0.5  2.287  0.1614  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20430 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20435 'GENSAL' 1  6.000000  0.217600  0.428900  1.766300  0.000000  0.899100  0.582600
  0.437300  0.302100  0.216500  0.209200  0.599000  /
  20435 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20435 'HYGOV' 1  0.04  0.3654  6.8225  0.4  0.33  0.167  1  0  0.5801  1.2  0  0.0712  /
  20435 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20435 'GENSAL' 2  6.000000  0.249500  0.283700  1.658600  0.000000  0.965800  0.626100
  0.434200  0.412300  0.113700  0.183600  0.438500  /
  20435 'ESDC2A' 2  0.020833  50  0.041667  0.11  0.75  0.4  -0.4  0.2  1  0  1  0  1.76  0.1728  2.3467  0.6912  /
  20435 'HYGOV' 2  0.07  0.882  8.9357  0.4  0.5  0.167  1  0  1.6339  1.2  0.2  0.0746  /
  20435 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20439 'GENSAL' 1  6.000000  0.316400  0.172100  2.845400  0.000000  1.000000  0.648400
  0.214600  0.124300  0.081800  0.245100  0.584200  /
  20439 'ESDC2A' 1  0.020833  50  0.041667  0.11  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.2224  3.1467  0.8896  /
  20439 'HYGOV' 1  0.04  0.9185  3.133  0.4  0.33  0.07  1  0  0.9896  1.25  1  0.0728  /
  20439 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20440 'GENSAL' 1  6.000000  0.158800  0.067200  2.173200  0.000000  1.000000  0.648400
  0.429300  0.428900  0.115500  0.061900  0.182900  /
  20440 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20440 'HYGOV' 1  0.07  0.4893  7.2703  0.04  0.4  0.167  1  0  1.1052  1.2  0  0.072  /
  20440 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20441 'GENSAL' 1  6.000000  0.484900  0.592700  3.614300  0.000000  1.000000  0.648400
  0.233400  0.144400  0.123300  0.161300  0.424400  /
  20441 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20441 'HYGOV' 1  0.07  0.8359  8.8157  0.4  0.4  0.167  1  0  1.2084  1.2  1  0.0747  /
  20441 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20442 'GENSAL' 1  6.000000  0.458100  0.075100  3.075200  0.000000  1.000000  0.648400
  0.320600  0.296400  0.118300  0.139500  0.553400  /
  20442 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20442 'HYGOV' 1  0.05  0.4398  4.5132  0.4  0.5  0.167  1  0  1.6776  1.2  0  0.0765  /
  20442 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20443 'GENSAL' 1  6.000000  0.201000  0.528500  2.803000  0.000000  1.000000  0.648400
  0.480300  0.474800  0.172800  0.244000  0.587200  /
  20443 'IEEET1' 1  0.06  40  0.2  1  -1  0  0.646  0.103  1  0  2.7775  0.0804  3.7033  0.3683  /
  20443 'HYGOV' 1  0.07  0.87  4.4625  0.2  0.4  0.167  1  0  0.9173  1.2  0.5  0.073  /
  20443 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20444 'GENSAL' 1  6.000000  0.119500  0.486300  3.980800  0.000000  1.000000  0.648400
  0.458500  0.320200  0.175600  0.179600  0.420100  /
  20444 'ESDC2A' 1  0.02  50  0.01  0.1  0.75  0.4  -0.4  0.2  1  0  0.15  0  1.33  0.193  1.7733  0.772  /
  20444 'HYGOV' 1  0.07  0.743  6.5238  0.05  0.33  0.07  1  0  0.5434  1.2  0  0.0773  /
  20444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20445 'GENSAL' 1  6.000000  0.087500  0.285600  2.304900  0.000000  0.804600  0.520900
  0.381100  0.249200  0.238600  0.111200  0.247600  /
  20445 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7564  0.0804  3.6752  0.3686  /
  20445 'HYGOV' 1  0.07  0.8438  9.4713  0.2  0.5  0.167  1  0  1.2311  1.25  0  0.0711  /
  20445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20453 'GENROU' 1  9.797900  0.058200  1.054700  0.068300  5.414371  0.000000  2.445300
  2.244600  0.447800  0.738500  0.389100  0.305700  0.182400  0.586000  /
  20453 'ESST4B' 1  0  3.5272  3.5272  1  -1  0  1  0  1  -1  0  5.2515  0  6.967  0.08  0  0  /
  20453 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8031  0  1  1  0.15  0.2166  1.3944  0.1853  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20454 'GENSAL' 1  6.000000  0.240600  0.342700  3.193600  0.000000  1.000000  0.648400
  0.300900  0.253800  0.081100  0.238500  0.585000  /
  20454 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20454 'HYGOV' 1  0.04  0.5773  9.6511  0.05  0.4  0.07  1  0  1.3835  1.25  0.5  0.0778  /
  20454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20456 'GENROU' 1  9.637300  0.053800  0.347100  0.051500  7.944707  0.000000  2.526800
  2.310400  0.173300  0.395300  0.130000  0.099300  0.065200  0.539700  /
  20456 'EXAC2' 1  0  1  1  1000  0.041667  8.1158  -8.1158  1  21.4742  -21.474199  0.55  4  0  0.0166  1  0  0  1  10  3.3506  1.0861  4.4674  1.1312  /
  20456 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  26.0115  0.453  0  1  1  0.15  0.5  1.5  0.1595  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20456 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20460 'GENROU' 1  8.286800  0.059500  1.084000  0.064700  2.183233  0.000000  1.826300
  1.745100  0.283200  0.520400  0.202000  0.156600  0.063200  0.319700  /
  20460 'ESST4B' 1  0  3.6155  3.6155  1  -1  0  1  0  1  -1  0  5.8048  0  8.6998  0.08  0  0  /
  20460 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.9387  0  1  1  0.15  0.0315  1.3338  0.1413  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20460 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20462 'GENSAL' 1  6.000000  0.350500  0.337700  1.940000  0.000000  1.070000  0.694100
  0.300200  0.175500  0.086600  0.088300  0.207400  /
  20462 'ESDC1A' 1  0  100  0.041667  0  0  1  -1  0  0.9  0.0754  1  0  2.3762  0.1219  3.1683  0.3656  /
  20462 'HYGOV' 1  0.04  0.9719  5.7434  0.05  0.4  0.2  1  0  0.9771  1.25  0  0.0732  /
  20462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20462 'GENSAL' 2  6.000000  0.490800  0.473100  2.106300  0.000000  0.815300  0.527900
  0.358000  0.243600  0.141600  0.138600  0.345400  /
  20462 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20462 'HYGOV' 2  0.05  0.6694  8.873  0.05  0.5  0.167  1  0  1.5209  1.2  0.5  0.0755  /
  20462 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20462 'GENSAL' 3  6.000000  0.129400  0.539100  3.112100  0.000000  1.034700  0.671000
  0.381400  0.329700  0.187500  0.103000  0.544500  /
  20462 'ESDC1A' 3  0  40  0.01  0  0  10  -10  0  0.9  0.0778  1  0  2.461  0.1338  3.2813  0.4015  /
  20462 'HYGOV' 3  0.05  0.9816  7.2916  0.05  0.5  0.167  1  0  1.7647  1.25  0  0.079  /
  20462 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20468 'GENROU' 1  4.822400  0.045300  0.481600  0.081600  4.834846  0.000000  2.080600
  1.950400  0.218100  0.361400  0.153600  0.118100  0.125300  0.448700  /
  20468 'ESST4B' 1  0  3.7029  3.7029  1  -1  0  1  0  1  -1  0  6.9326  0  7.9538  0.08  0  0  /
  20468 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2188  0  1  1  0.15  0.251  1.0317  0.1551  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20468 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20469 'GENROU' 1  9.066300  0.061600  1.453100  0.064900  4.810239  0.000000  1.943200
  1.839500  0.289200  0.434000  0.141500  0.108400  0.243900  0.764300  /
  20469 'ESST4B' 1  0  3.7233  3.7233  1  -1  0  1  0  1  -1  0  5.1064  0  7.2753  0.08  0  0  /
  20469 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4885  0  1  1  0.15  0.5  1.7524  0.1034  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20470 'GENROU' 1  7.152400  0.060600  1.113600  0.054700  3.953955  0.000000  2.292700
  2.121400  0.451700  0.722700  0.285900  0.223500  0.162100  0.641100  /
  20470 'ESST4B' 1  0  3.5887  3.5887  1  -1  0  1  0  1  -1  0  6.2107  0  8.4049  0.08  0  0  /
  20470 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0389  0  1  1  0.15  0.5  2.3656  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20470 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20471 'GENROU' 1  6.502100  0.042900  1.019700  0.097800  4.084090  0.000000  1.721700
  1.660700  0.410600  0.613200  0.345200  0.270800  0.077700  0.419500  /
  20471 'ESST4B' 1  0  3.1594  3.1594  1  -1  0  1  0  1  -1  0  5.7548  0  7.2812  0.08  0  0  /
  20471 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.8391  2  0  1  1  0.15  0.5  1.7959  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20471 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20472 'GENSAL' 1  6.000000  0.586000  0.458500  2.346500  0.000000  1.056200  0.685100
  0.426400  0.306000  0.084600  0.202000  0.497300  /
  20472 'ESDC1A' 1  0  40  0.041667  0  0  1  -1  0  0.9  0.0687  1  0  2.3888  0.1221  3.185  0.3662  /
  20472 'HYGOV' 1  0.04  0.25  6.4863  0.4  0.5  0.2  1  0  0.5537  1.2  1  0.0704  /
  20472 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20478 'GENSAL' 1  6.000000  0.174000  0.498800  3.412800  0.000000  1.000000  0.648400
  0.448600  0.265700  0.238600  0.151400  0.322700  /
  20478 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.5  0.4  -0.4  1  1  0  0.15  0  2.36  0.1758  3.1467  0.7032  /
  20478 'HYGOV' 1  0.05  0.9956  2.6465  0.05  0.4  0.167  1  0  0.5785  1.2  1  0.0762  /
  20478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20479 'GENSAL' 1  6.000000  0.420900  0.255700  3.051200  0.000000  1.000000  0.648400
  0.330200  0.226800  0.076400  0.265900  0.811800  /
  20479 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0395  1  0  2.3249  0.1363  3.0999  0.409  /
  20479 'HYGOV' 1  0.05  0.9441  3.2697  0.05  0.5  0.167  1  0  1.5692  1.25  0  0.0787  /
  20479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20482 'GENSAL' 1  6.000000  0.551900  0.314100  2.574000  0.000000  1.000000  0.648400
  0.237000  0.140000  0.117600  0.160200  0.670700  /
  20482 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0348  1  0  2.3305  0.1383  3.1074  0.4148  /
  20482 'HYGOV' 1  0.05  0.5061  5.7324  0.041667  0.33  0.167  1  0  1.305  1.2  0  0.0706  /
  20482 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20483 'GENSAL' 1  6.000000  0.082000  0.214600  2.391200  0.000000  1.000000  0.648400
  0.374300  0.320800  0.122300  0.143300  0.554600  /
  20483 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.6503  0.0838  3.5337  0.3842  /
  20483 'HYGOV' 1  0.07  0.324  4.7056  0.05  0.33  0.167  1  0  1.2471  1.25  1  0.0738  /
  20483 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20494 'GENSAL' 1  6.000000  0.186300  0.419700  2.691000  0.000000  0.762700  0.493600
  0.316500  0.198300  0.164200  0.296400  0.651100  /
  20494 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9282  0.0883  3.9043  0.4047  /
  20494 'HYGOV' 1  0.05  0.728  8.8354  0.05  0.4  0.167  1  0  1.4162  1.2  0.2  0.0746  /
  20494 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20494 'GENSAL' 2  6.000000  0.275800  0.051100  2.906400  0.000000  0.853600  0.552900
  0.219200  0.204700  0.107000  0.109000  0.404700  /
  20494 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  20494 'HYGOV' 2  0.07  0.6583  4.0748  0.4  0.5  0.167  1  0  0.5782  1.2  0.5  0.0771  /
  20494 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20499 'GENROU' 1  5.813000  0.058000  0.504200  0.073100  2.871113  0.000000  1.842100
  1.757900  0.199300  0.208700  0.134500  0.102800  0.128400  0.718500  /
  20499 'EXAC2' 1  0  1  1  1000  0.041667  9.3487  -9.3487  1  25.3393  -25.3393  1.3  4  0  0.49  1  0.1  0.8  1  10  3.7802  0.0064  5.0403  0.0168  /
  20499 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20500 'GENROU' 1  6.969600  0.069600  1.021400  0.080500  7.811927  0.000000  2.619800
  2.385400  0.416000  0.659000  0.318500  0.249500  0.146200  0.434600  /
  20500 'ESST4B' 1  0  3.2408  3.2408  1  -1  0.01  1  0  1  -1  0  5.4259  0  6.0675  0.08  0  0  /
  20500 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.0801  2  0  1  1  0.15  0.3686  1.6545  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20500 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20502 'GENROU' 1  4.868700  0.068400  0.722200  0.097400  8.220086  0.000000  1.963000
  1.855400  0.243200  0.373700  0.194100  0.150300  0.209300  0.706800  /
  20502 'ESST4B' 1  0  3.248  3.248  1  -1  0  1  0  1  -1  0  6.1615  0  6.3997  0.08  0  0  /
  20502 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2135  0  1  1  0.15  0.5  1.5  0.1151  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20502 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20502 'GENROU' 2  6.928200  0.060200  0.981300  0.097400  4.861586  0.000000  1.977000
  1.866700  0.216100  0.247800  0.135300  0.103400  0.242200  0.732700  /
  20502 'ESST4B' 2  0  3.0564  3.0564  1  -1  0  1  0  1  -1  0  6.4692  0  6.1416  0.08  0  0  /
  20502 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.5784  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20502 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20503 'GENROU' 1  9.643700  0.063500  1.085300  0.092200  7.409547  0.000000  2.304200
  2.130800  0.223200  0.264000  0.124800  0.095100  0.067700  0.549100  /
  20503 'ESST4B' 1  0  3.5147  3.5147  1  -1  0.01  1  0  1  -1  0  6.5222  0  8.8075  0.08  0  0  /
  20503 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  17.9377  2  0  1  1  0.15  0.5  1.5  0.1513  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20503 'GENROU' 2  7.912900  0.066300  1.039300  0.081700  2.639653  0.000000  2.284500
  2.114900  0.220900  0.395200  0.173000  0.133500  0.140600  0.506700  /
  20503 'ESST4B' 2  0  3.1451  3.1451  1  -1  0  1  0  1  -1  0  5.8873  0  8.5672  0.08  0  0  /
  20503 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.3243  2  0  1  1  0.15  0.1994  2.3127  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20503 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20505 'GENSAL' 1  6.000000  0.222100  0.156100  3.302400  0.000000  0.783900  0.507400
  0.388800  0.323200  0.213900  0.236000  0.516600  /
  20505 'ESDC1A' 1  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0697  1  0  2.3853  0.1428  3.1805  0.4285  /
  20505 'HYGOV' 1  0.05  0.6495  9.3267  0.2  0.5  0.07  1  0  1.3133  1.2  1  0.0759  /
  20505 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20506 'GENSAL' 1  6.000000  0.266800  0.293300  3.177400  0.000000  1.070500  0.694400
  0.308200  0.279200  0.240000  0.204400  0.569700  /
  20506 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.5514  0.0812  3.4019  0.3723  /
  20506 'HYGOV' 1  0.05  0.6579  7.6905  0.4  0.5  0.167  1  0  1.6311  1.2  0.5  0.0716  /
  20506 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20509 'GENROU' 1  9.168600  0.065600  0.782700  0.078700  5.312242  0.000000  1.578600
  1.545300  0.192000  0.246200  0.135300  0.103400  0.223000  0.743400  /
  20509 'ESST4B' 1  0  3.3365  3.3365  1  -1  0.01  1  0  1  -1  0  6.0343  0  8.7995  0.08  0  0  /
  20509 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.3286  0  1  1  0.15  0.5  1.477  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20509 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20509 'GENROU' 2  9.357400  0.042400  1.263400  0.063400  3.758110  0.000000  1.723800
  1.662400  0.241400  0.369300  0.129300  0.098600  0.168100  0.487500  /
  20509 'ESST4B' 2  0  3.7468  3.7468  1  -1  0  1  0  1  -1  0  6.0934  0  7.227  0.08  0  0  /
  20509 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.1025  0  1  1  0.15  0.5  1.5  0.1631  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20509 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20509 'GENROU' 3  8.094600  0.054600  0.461800  0.045500  2.097072  0.000000  1.799000
  1.723200  0.227000  0.523600  0.171700  0.132500  0.089700  0.223100  /
  20509 'ESST4B' 3  0  3.8499  3.8499  1  -1  0  1  0  1  -1  0  6.2937  0  6.1428  0.08  0  0  /
  20509 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  15.106  1.3608  0  1  1  0.15  0.2751  1.3499  0.1115  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20509 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20509 'GENROU' 4  9.136000  0.061400  0.722500  0.070400  4.013905  0.000000  1.533800
  1.509100  0.282500  0.409700  0.200600  0.155500  0.139100  0.369600  /
  20509 'ESST4B' 4  0  3.1599  3.1599  1  -1  0.01  1  0  1  -1  0  6.5904  0  6.7245  0.08  0  0  /
  20509 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1472  1.499  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20509 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20519 'GENSAL' 1  6.000000  0.413900  0.145300  3.666600  0.000000  0.852900  0.552400
  0.285400  0.219700  0.210900  0.231300  0.623800  /
  20519 'ESDC2A' 1  0.02  50  0.01  0.1  0.5  1.17  -1.17  1  1  0  0.15  0  1.76  0.1827  2.3467  0.7308  /
  20519 'HYGOV' 1  0.05  0.7703  7.7601  0.05  0.4  0.07  1  0  0.3288  1.2  0.5  0.0706  /
  20519 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20519 'GENSAL' 2  6.000000  0.116300  0.041667  3.858600  0.000000  1.159300  0.752400
  0.437200  0.304900  0.125500  0.256700  0.551700  /
  20519 'ESDC1A' 2  0  100  0.041667  0  0  1  -1  0  0.9  0.044  1  0  2.2966  0.1347  3.0621  0.4041  /
  20519 'HYGOV' 2  0.07  0.3431  8.1959  0.4  0.33  0.167  1  0  1.0008  1.2  0.2  0.0734  /
  20519 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20519 'GENSAL' 3  6.000000  0.585600  0.439300  3.950100  0.000000  1.325600  0.860800
  0.366800  0.283600  0.161300  0.245100  0.791400  /
  20519 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20519 'HYGOV' 3  0.05  0.4949  8.6274  0.05  0.5  0.167  1  0  0.7696  1.2  0  0.0786  /
  20519 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20519 'GENSAL' 4  6.000000  0.578200  0.424300  3.231200  0.000000  0.895800  0.580400
  0.367300  0.348600  0.078000  0.107800  0.556400  /
  20519 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  20519 'HYGOV' 4  0.05  0.4922  5.215  0.4  0.5  0.167  1  0  0.3964  1.2  1  0.0775  /
  20519 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20521 'GENSAL' 1  6.000000  0.433000  0.291600  3.415800  0.000000  1.139600  0.739500
  0.328900  0.259800  0.108900  0.155700  0.569400  /
  20521 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  20521 'HYGOV' 1  0.07  0.2799  9.7779  0.4  0.33  0.1  1  0  1.7314  1.2  0.2  0.0743  /
  20521 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20523 'GENROU' 1  8.257100  0.051400  0.798800  0.093200  5.417637  0.000000  2.298600
  2.126200  0.218100  0.249700  0.129600  0.098900  0.209200  0.710000  /
  20523 'ESST4B' 1  0  3.4717  3.4717  1  -1  0  1  0  1  -1  0  6.3382  0  6.8013  0.08  0  0  /
  20523 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.0158  0.9484  0  1  1  0.15  0.5  2.0789  0.1254  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20523 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20523 'GENROU' 2  5.525800  0.054500  0.385300  0.060900  8.243057  0.000000  1.867400
  1.778300  0.184000  0.366300  0.132000  0.100800  0.027700  0.280900  /
  20523 'ESST4B' 2  0  3.1712  3.1712  1  -1  0  1  0  1  -1  0  6.5469  0  6.7896  0.08  0  0  /
  20523 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.147  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20523 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20525 'GENSAL' 1  6.000000  0.327100  0.547700  3.834800  0.000000  1.183100  0.767900
  0.318100  0.279900  0.200400  0.151100  0.587900  /
  20525 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20525 'HYGOV' 1  0.05  0.7123  3.5284  0.05  0.33  0.1  1  0  0.9017  1.25  1  0.073  /
  20525 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20526 'GENSAL' 1  6.000000  0.256500  0.270000  3.301800  0.000000  0.774400  0.501200
  0.293000  0.244900  0.090600  0.190300  0.463000  /
  20526 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0504  1  0  2.3802  0.1455  3.1736  0.4365  /
  20526 'HYGOV' 1  0.04  0.7764  3.5375  0.4  0.5  0.2  1  0  1.5322  1.2  1  0.0775  /
  20526 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20526 'GENSAL' 2  6.000000  0.121800  0.408200  1.547300  0.000000  1.408200  0.914700
  0.552000  0.437600  0.128600  0.213900  0.510800  /
  20526 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9161  0.0856  3.8881  0.3922  /
  20526 'HYGOV' 2  0.05  0.4614  8.6913  0.4  0.33  0.2  1  0  1.5029  1.25  0  0.0749  /
  20526 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20526 'GENSAL' 3  6.000000  0.119000  0.459600  3.540300  0.000000  0.924800  0.599400
  0.446100  0.259500  0.109000  0.186000  0.612100  /
  20526 'IEEET1' 3  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7985  0.0827  3.7313  0.3793  /
  20526 'HYGOV' 3  0.05  0.5571  9.4628  0.05  0.5  0.167  1  0  1.7424  1.2  0  0.0732  /
  20526 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20526 'GENSAL' 4  6.000000  0.299400  0.374300  2.404700  0.000000  0.832000  0.538800
  0.223800  0.186000  0.106700  0.248100  0.710900  /
  20526 'IEEET1' 4  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7341  0.0899  3.6455  0.4118  /
  20526 'HYGOV' 4  0.05  0.4746  2.0878  0.05  0.33  0.167  1  0  0.4367  1.2  1  0.0703  /
  20526 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 1  9.898900  0.052500  1.425400  0.042900  1.138629  0.000000  2.120200
  1.982300  0.218100  0.409200  0.155600  0.119700  0.126700  0.359200  /
  20528 'EXAC2' 1  0.01  1  1  400  0.01  11.5721  -11.5721  1  21.3633  -21.3633  1.3  4  0  0.49  1  0.1  1.6  1  10  3.3903  1.0077  4.5203  1.0502  /
  20528 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6821  2  0  1  1  0.15  0.188  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 2  7.312800  0.069800  0.636400  0.089300  4.135525  0.000000  2.454200
  2.251800  0.351200  0.480200  0.262800  0.205100  0.020500  0.367700  /
  20528 'ESST4B' 2  0  3.912  3.912  1  -1  0.01  1  0  1  -1  0  5.7977  0  8.8756  0.08  0  0  /
  20528 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.0208  3.4082  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 3  4.715600  0.050700  0.977600  0.076600  5.137987  0.000000  1.683700
  1.630100  0.295100  0.396800  0.221100  0.171900  0.037500  0.444200  /
  20528 'ESST4B' 3  0  3.2242  3.2242  1  -1  0  1  0  1  -1  0  6.4174  0  7.5023  0.08  0  0  /
  20528 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.157  2  0  1  1  0.15  0.3418  1.1295  0.1039  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 4  6.604200  0.060700  0.528400  0.058300  8.932117  0.000000  1.894400
  1.800100  0.167500  0.248300  0.103700  0.078300  0.135600  0.549500  /
  20528 'EXPIC1' 4  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.5147  0  0  0  1  0  1.2  0  5.9716  0  0.08  /
  20528 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  4.6309  0  1  1  0.15  0.0626  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 5  4.272700  0.056200  1.002300  0.041667  5.744647  0.000000  2.168300
  2.021100  0.174500  0.453400  0.140400  0.107500  0.134800  0.749600  /
  20528 'ESST4B' 5  0  3.7806  3.7806  1  -1  0  1  0  1  -1  0  5.0424  0  8.9037  0.08  0  0  /
  20528 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1588  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20528 'GENROU' 6  4.267700  0.059200  0.609300  0.049200  6.415977  0.000000  2.045300
  1.921900  0.268400  0.467000  0.204200  0.158400  0.120500  0.555700  /
  20528 'EXAC2' 6  0  1  1  1000  0.041667  11.0828  -11.0828  1  29.1288  -29.128799  1.3  4  0  0.49  1  0.1  0.8  1  10  3.2325  0.9876  4.31  1.0295  /
  20528 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  8.8877  6.6453  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20528 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20530 'GENROU' 1  9.980500  0.045600  1.072700  0.094300  3.513193  0.000000  1.849600
  1.763900  0.174400  0.298500  0.134600  0.102800  0.080900  0.239900  /
  20530 'ESST4B' 1  0  3.0991  3.0991  1  -1  0  1  0  1  -1  0  5.3494  0  7.3952  0.08  0  0  /
  20530 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.7575  1.4334  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20530 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20530 'GENROU' 2  7.898700  0.055500  1.038200  0.098000  6.390079  0.000000  2.192900
  2.041000  0.270900  0.452400  0.206500  0.160200  0.042700  0.347700  /
  20530 'ESST4B' 2  0  3.3381  3.3381  1  -1  0.01  1  0  1  -1  0  6.2413  0  7.8588  0.08  0  0  /
  20530 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0807  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20530 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20531 'GENROU' 1  8.326400  0.042200  1.155400  0.042700  1.436332  0.000000  1.904700
  1.808400  0.391300  0.673300  0.236000  0.183700  0.089800  0.238500  /
  20531 'ESST4B' 1  0  3.2733  3.2733  1  -1  0  1  0  1  -1  0  5.3387  0  7.7189  0.08  0  0  /
  20531 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4107  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20531 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20531 'GENROU' 2  4.934900  0.043700  0.853500  0.052500  5.417587  0.000000  2.648300
  2.408400  0.185500  0.406000  0.160500  0.123600  0.136600  0.603900  /
  20531 'ESST4B' 2  0  3.9136  3.9136  1  -1  0  1  0  1  -1  0  6.1165  0  8.718  0.08  0  0  /
  20531 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  17.182  1.7232  0  1  1  0.15  0.077  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20531 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20531 'GENROU' 3  4.455800  0.061500  0.465400  0.089000  7.463948  0.000000  2.211800
  2.056200  0.229800  0.376100  0.185100  0.143100  0.134700  0.512000  /
  20531 'ESST4B' 3  0  3.9425  3.9425  1  -1  0  1  0  1  -1  0  6.9952  0  8.4203  0.08  0  0  /
  20531 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  2.0485  1.2125  0  1  1  0.15  0.5  1.7146  0.1893  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20531 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20531 'GENROU' 4  6.185900  0.054500  1.162000  0.072600  4.918552  0.000000  1.692700
  1.637300  0.202300  0.524600  0.166100  0.128000  0.090100  0.387100  /
  20531 'EXAC2' 4  0  1  1  400  0.041667  12.2651  -12.2651  1  28.0245  -28.0245  0.55  4  0  0.49  1  0.1  0.8  1  14  3.5839  0.0026  4.7785  0.0129  /
  20531 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  5.2125  0  1  1  0.15  0.5  1.9445  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  20531 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20534 'GENSAL' 1  6.000000  0.571000  0.530400  3.116300  0.000000  0.684500  0.442500
  0.217400  0.216700  0.088300  0.235200  0.560000  /
  20534 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20534 'HYGOV' 1  0.05  0.8655  6.8643  0.4  0.5  0.07  1  0  1.1559  1.2  0.5  0.0714  /
  20534 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20534 'GENSAL' 2  6.000000  0.364400  0.354200  1.537400  0.000000  1.126000  0.730600
  0.511900  0.494700  0.125500  0.133300  0.523000  /
  20534 'IEEET1' 2  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7825  0.084  3.71  0.3849  /
  20534 'HYGOV' 2  0.05  0.5294  6.1313  0.05  0.5  0.167  1  0  0.3309  1.25  0.5  0.0769  /
  20534 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20534 'GENSAL' 3  6.000000  0.148600  0.377300  1.448900  0.000000  0.807300  0.522700
  0.271100  0.214400  0.160100  0.120400  0.520000  /
  20534 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  20534 'HYGOV' 3  0.05  0.7954  3.8279  0.041667  0.4  0.167  1  0  0.5756  1.25  0.2  0.0751  /
  20534 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20534 'GENSAL' 4  6.000000  0.174200  0.244300  2.457300  0.000000  0.986600  0.639700
  0.266300  0.217200  0.103500  0.146100  0.304500  /
  20534 'SCRX' 4  0.1  10.01  100  0.01  -4  5  0  0  /
  20534 'HYGOV' 4  0.04  0.7034  3.2924  0.4  0.5  0.167  1  0  1.6927  1.2  1  0.0768  /
  20534 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20536 'GENSAL' 1  6.000000  0.259400  0.580000  1.759700  0.000000  1.257700  0.816500
  0.542400  0.517500  0.146100  0.111800  0.256500  /
  20536 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20536 'HYGOV' 1  0.07  0.8544  8.7995  0.4  0.5  0.2  1  0  0.5291  1.25  1  0.0786  /
  20536 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20536 'GENSAL' 2  6.000000  0.535500  0.574600  1.985700  0.000000  1.167800  0.757900
  0.544100  0.385800  0.188000  0.248100  0.843400  /
  20536 'ESDC2A' 2  0.020833  50  0.041667  0.11  0.75  7.21  -7.21  0.2  1  0  0.15  0  1.76  0.2074  2.3467  0.8296  /
  20536 'HYGOV' 2  0.05  0.5518  8.7524  0.05  0.4  0.07  1  0  1.6293  1.2  1  0.0741  /
  20536 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20537 'GENSAL' 1  6.000000  0.166200  0.456700  2.403700  0.000000  1.262600  0.819700
  0.369900  0.366000  0.075200  0.098700  0.516000  /
  20537 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20537 'HYGOV' 1  0.05  0.8852  8.8371  0.4  0.5  0.167  1  0  1.006  1.2  0.2  0.0777  /
  20537 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20538 'GENSAL' 1  6.000000  0.403600  0.197300  2.071400  0.000000  0.905700  0.586900
  0.354600  0.337000  0.214600  0.259000  0.772700  /
  20538 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6582  0.0877  3.5443  0.4019  /
  20538 'HYGOV' 1  0.07  0.236  5.0299  0.05  0.33  0.167  1  0  1.0707  1.2  0  0.0759  /
  20538 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20540 'GENSAL' 1  6.000000  0.060300  0.090300  3.020700  0.000000  1.000000  0.648400
  0.352000  0.216800  0.174700  0.060900  0.207700  /
  20540 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20540 'HYGOV' 1  0.04  0.3022  7.605  0.05  0.33  0.167  1  0  1.3955  1.25  0.2  0.0727  /
  20540 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20541 'GENSAL' 1  6.000000  0.041667  0.100800  2.532400  0.000000  1.000000  0.648400
  0.241800  0.156900  0.080100  0.235100  0.632300  /
  20541 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  20541 'HYGOV' 1  0.05  0.2653  7.6741  0.4  0.5  0.07  1  0  0.6873  1.2  0.2  0.0767  /
  20541 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20544 'GENSAL' 1  6.000000  0.224000  0.355400  3.061700  0.000000  1.000000  0.648400
  0.350300  0.289100  0.215300  0.064700  0.170000  /
  20544 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.6994  0.0895  3.5993  0.4101  /
  20544 'HYGOV' 1  0.05  0.2707  8.9131  0.05  0.5  0.167  1  0  0.4442  1.25  0.2  0.0742  /
  20544 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  20545 'GENSAL' 1  6.000000  0.141700  0.484500  2.707900  0.000000  1.000000  0.648400
  0.496400  0.378400  0.096000  0.060900  0.297400  /
  20545 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.75  0.4  -0.4  1  1  0  1  0  2.36  0.1944  3.1467  0.7776  /
  20545 'HYGOV' 1  0.05  0.2783  5.4734  0.05  0.33  0.07  1  0  0.9348  1.25  0  0.0792  /
  20545 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21596 'GENROU' 1  5.584500  0.042700  0.797800  0.063700  5.630208  0.000000  1.787600
  1.713900  0.371400  0.506800  0.296000  0.231600  0.050000  0.247700  /
  21596 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  22.8031  -22.803101  1.3  4  0  0.49  1  0.1  0.8  1  14  3.4389  0.0012  4.5852  0.0114  /
  21596 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3394  0  1  1  0.15  0.5  1.5  0.1252  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21596 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21597 'GENROU' 1  7.627900  0.046200  0.687100  0.083000  4.787274  0.000000  1.552300
  1.524000  0.287700  0.517500  0.158500  0.122000  0.171100  0.662700  /
  21597 'ESST4B' 1  0  3.9843  3.9843  1  -1  0  1  0  1  -1  0  6.8912  0  6.9793  0.08  0  0  /
  21597 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.1299  0.2357  0  1  1  0.15  0.5  1.211  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21597 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21598 'GENROU' 1  4.876200  0.058800  0.944200  0.046800  4.388492  0.000000  2.306300
  2.132500  0.210400  0.241400  0.162500  0.125200  0.158600  0.451100  /
  21598 'ESST4B' 1  0  3.559  3.559  1  -1  0  1  0  1  -1  0  5.3291  0  7.983  0.08  0  0  /
  21598 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.928  2  0  1  1  0.15  0.5  1.5  0.1549  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21598 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21599 'GENROU' 1  8.989800  0.046600  0.886600  0.048700  5.000000  0.000000  1.825300
  1.744400  0.220000  0.259900  0.142900  0.109500  0.010300  0.235900  /
  21599 'ESST4B' 1  0  3.331  3.331  1  -1  0  1  0  1  -1  0  6.0271  0  7.4101  0.08  0  0  /
  21599 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.2278  0  1  1  0.15  0.5  1.9835  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21599 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21611 'GENROU' 1  6.153100  0.041667  1.356100  0.097700  3.986672  0.000000  1.913700
  1.815700  0.377100  0.601100  0.224000  0.174100  0.152500  0.438700  /
  21611 'ESST4B' 1  0  3.2502  3.2502  1  -1  0  1  0  1  -1  0  6.9699  0  8.8274  0.08  0  0  /
  21611 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.3966  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21611 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21612 'GENROU' 1  7.847600  0.060200  1.488700  0.045600  4.430182  0.000000  1.662600
  1.613000  0.172300  0.297800  0.127600  0.097300  0.042400  0.220500  /
  21612 'ESST4B' 1  0  3.2985  3.2985  1  -1  0  1  0  1  -1  0  6.3611  0  8.8274  0.08  0  0  /
  21612 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  5.1693  0  1  1  0.15  0.5  1.6579  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21612 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21613 'GENROU' 1  5.519800  0.047000  1.056700  0.075800  5.016699  0.000000  1.733200
  1.670000  0.256600  0.433000  0.107100  0.081000  0.052900  0.206700  /
  21613 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9544  0  0  0  1  0  1.2  0  5.5605  0  0.08  /
  21613 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.248  0  1  1  0.15  0.4664  1.5  0.122  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21613 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21614 'GENROU' 1  6.620400  0.044800  0.756300  0.054400  5.000000  0.000000  1.747400
  1.681500  0.355200  0.520500  0.299600  0.234400  0.193700  0.641700  /
  21614 'ESST4B' 1  0  3.2005  3.2005  1  -1  0.01  1  0  1  -1  0  6.5333  0  6.8011  0.08  0  0  /
  21614 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9314  0  1  1  0.15  0.5  1.5  0.1494  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21614 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21623 'GENROU' 1  6.823800  0.041667  1.403100  0.070900  3.433926  0.000000  2.106000
  1.970800  0.469400  0.736200  0.326800  0.256100  0.070400  0.202500  /
  21623 'ESST4B' 1  0  3.4575  3.4575  1  -1  0  1  0  1  -1  0  6.4795  0  7.3057  0.08  0  0  /
  21623 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4325  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21623 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21624 'GENROU' 1  4.825700  0.053500  0.686900  0.098600  4.522363  0.000000  2.368500
  2.182700  0.235300  0.590300  0.183900  0.142200  0.033300  0.224200  /
  21624 'ESST4B' 1  0  3.4799  3.4799  1  -1  0  1  0  1  -1  0  5.4733  0  8.7934  0.08  0  0  /
  21624 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.859  0  1  1  0.15  0.5  1.0539  0.1344  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21624 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21625 'GENROU' 1  9.997200  0.063100  0.348200  0.068300  4.259370  0.000000  1.717900
  1.657700  0.210100  0.445200  0.132400  0.101200  0.165600  0.698000  /
  21625 'ESST4B' 1  0  3.0938  3.0938  1  -1  0  1  0  1  -1  0  6.8647  0  7.7069  0.08  0  0  /
  21625 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3163  2  0  1  1  0.15  0.5  1.2525  0.1107  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21625 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21627 'GENROU' 1  5.512100  0.061700  0.701300  0.098300  8.185019  0.000000  2.238200
  2.077500  0.190400  0.352800  0.100900  0.076000  0.009000  0.181800  /
  21627 'ESST4B' 1  0  3.7037  3.7037  1  -1  0  1  0  1  -1  0  6.0489  0  6.0821  0.08  0  0  /
  21627 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.0269  2  0  1  1  0.15  0.5  1.5  0.1941  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21627 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21627 'GENROU' 2  5.232800  0.064400  0.892900  0.055800  1.823284  0.000000  1.665100
  1.615100  0.186400  0.427900  0.115800  0.087900  0.102100  0.621500  /
  21627 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1577  0  0  0  1  0  1.2  0  6.9885  0  0.08  /
  21627 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1644  2.2527  0.123  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21627 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21627 'GENROU' 3  6.257100  0.054100  1.087000  0.054800  6.653707  0.000000  2.499000
  2.287900  0.286800  0.621100  0.228600  0.177800  0.126800  0.593200  /
  21627 'ESST4B' 3  0  3.6803  3.6803  1  -1  0  1  0  1  -1  0  6.7651  0  6.3467  0.08  0  0  /
  21627 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  5.9303  5.079  0  1  1  0.15  0.3464  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21627 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21628 'GENROU' 1  8.901500  0.043700  1.481200  0.075300  2.304520  0.000000  1.505900
  1.486600  0.179300  0.226500  0.145100  0.111300  0.150900  0.678800  /
  21628 'ESST4B' 1  0  3.3316  3.3316  1  -1  0  1  0  1  -1  0  5.9744  0  7.826  0.08  0  0  /
  21628 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5987  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21628 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21628 'GENROU' 2  7.616700  0.065900  1.354000  0.042600  8.641297  0.000000  2.425400
  2.228500  0.364200  0.745700  0.199500  0.154600  0.179300  0.640700  /
  21628 'EXPIC1' 2  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.8421  0  0  0  1  0  1.2  0  5.5512  0  0.08  /
  21628 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2106  1.5  0.1564  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21628 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21631 'GENROU' 1  8.741200  0.047000  1.221600  0.052700  1.744383  0.000000  2.293400
  2.175400  0.500200  0.533300  0.356700  0.271200  0.046700  0.328500  /
  21631 'IEEET1' 1  0  400  0.0565  1  -1  0  0.9397  0.0895  1  0  3.632  0.113  4.8426  0.3748  /
  21631 'IEEEG1' 1 0 0  14.1903  0.1953  0  0.3  0.2335  -0.2335  1.2696  0  0.4834  0.2739  0  0  0  0  0.4  0.5981  0  0  0  0  /
  21631 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21636 'GENROU' 1  6.864400  0.053000  0.728400  0.051500  8.677290  0.000000  2.241100
  2.079900  0.174900  0.324000  0.150900  0.115900  0.189600  0.616700  /
  21636 'EXAC2' 1  0  1  1  1000  0.041667  10.3993  -10.3993  1  21.4538  -21.4538  1.3  4  0  0.49  1  0  0  1  10  3.0355  0.0073  4.0473  0.0178  /
  21636 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0504  2  0  1  1  0.15  0.3832  1.0703  0.1517  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21636 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21637 'GENROU' 1  6.606100  0.063200  0.375400  0.049500  7.286887  0.000000  1.470100
  1.457700  0.218000  0.547200  0.168100  0.129600  0.060000  0.458900  /
  21637 'ESST4B' 1  0  3.2864  3.2864  1  -1  0  1  0  1  -1  0  6.1499  0  6.1708  0.08  0  0  /
  21637 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.9829  0.652  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21637 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21639 'GENROU' 1  5.699100  0.056700  0.343100  0.065500  6.602153  0.000000  1.594200
  1.557900  0.251800  0.510600  0.115000  0.087200  0.175300  0.733100  /
  21639 'ESST4B' 1  0  3.144  3.144  1  -1  0  1  0  1  -1  0  5.4262  0  7.7752  0.08  0  0  /
  21639 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7641  2  0  1  1  0.15  0.1575  1.5  0.1554  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21639 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21639 'GENROU' 2  4.729700  0.069100  0.331500  0.056600  3.512621  0.000000  2.164800
  2.018300  0.397300  0.637000  0.289500  0.226400  0.099600  0.551400  /
  21639 'ESST4B' 2  0  3.8182  3.8182  1  -1  0.01  1  0  1  -1  0  5.7266  0  7.1495  0.08  0  0  /
  21639 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  17.6748  0.7924  0  1  1  0.15  0.5  1.2727  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21639 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21646 'GENROU' 1  7.379600  0.062500  0.742300  0.044400  5.000000  0.000000  2.034100
  1.912800  0.251400  0.329800  0.183800  0.142100  0.180800  0.660900  /
  21646 'EXAC2' 1  0  1  1  1000  0.041667  7.4087  -7.4087  1  21.4229  -21.422899  0.55  4  0  0.49  1  0.1  0.8  1  10  3.0421  0.006  4.0562  0.0164  /
  21646 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21646 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21647 'GENROU' 1  6.989000  0.041667  1.414100  0.074900  5.000000  0.000000  2.003500
  1.888100  0.441900  0.617100  0.332000  0.260200  0.107800  0.330100  /
  21647 'ESST4B' 1  0  3.8391  3.8391  1  -1  0  1  0  1  -1  0  5.419  0  7.8929  0.08  0  0  /
  21647 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.3516  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21647 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21648 'GENROU' 1  5.068300  0.043600  0.707800  0.040900  5.000000  0.000000  2.100500
  1.966400  0.306600  0.431000  0.248100  0.193400  0.000600  0.297200  /
  21648 'ESST4B' 1  0  3.9003  3.9003  1  -1  0.01  1  0  1  -1  0  5.4115  0  6.0209  0.08  0  0  /
  21648 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21648 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21651 'GENROU' 1  4.158600  0.061700  0.853100  0.045400  5.000000  0.000000  2.066400
  1.938800  0.444800  0.677600  0.322900  0.253000  0.131300  0.338900  /
  21651 'ESST4B' 1  0  3.2603  3.2603  1  -1  0  1  0  1  -1  0  6.3974  0  7.0132  0.08  0  0  /
  21651 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  16.6502  2  0  1  1  0.15  0.5  1.1126  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21651 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21652 'GENROU' 1  7.808900  0.060200  1.460700  0.083100  5.387873  0.000000  1.680700
  1.627700  0.370300  0.513600  0.279400  0.218300  0.115400  0.693500  /
  21652 'ESST4B' 1  0  3.1225  3.1225  1  -1  0  1  0  1  -1  0  6.3773  0  6.6248  0.08  0  0  /
  21652 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1068  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21652 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21653 'GENROU' 1  5.231800  0.067800  0.395300  0.066500  5.000000  0.000000  2.084800
  1.953700  0.362400  0.526400  0.204200  0.158400  0.097600  0.310500  /
  21653 'ESST4B' 1  0  3.8839  3.8839  1  -1  0  1  0  1  -1  0  6.4426  0  7.6409  0.08  0  0  /
  21653 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1122  1.2061  0.181  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21653 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21656 'GENROU' 1  5.006200  0.049600  1.406800  0.051000  4.434267  0.000000  1.598300
  1.561100  0.314700  0.540500  0.211400  0.164100  0.078000  0.560600  /
  21656 'ESST4B' 1  0  3.0843  3.0843  1  -1  0  1  0  1  -1  0  6.0929  0  8.1031  0.08  0  0  /
  21656 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6319  0  1  1  0.15  0.0214  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21656 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21656 'GENROU' 2  9.312300  0.048600  1.292800  0.056700  5.320590  0.000000  2.626100
  2.390500  0.370800  0.671000  0.253200  0.197400  0.087000  0.302600  /
  21656 'ESST4B' 2  0  3.7257  3.7257  1  -1  0  1  0  1  -1  0  5.9941  0  6.9571  0.08  0  0  /
  21656 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2.6354  0  1  1  0.15  0.2325  1.5  0.1407  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21656 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21656 'GENROU' 3  7.035800  0.065200  0.590600  0.055200  2.994689  0.000000  1.479700
  1.465400  0.207200  0.447000  0.143000  0.109600  0.049700  0.385000  /
  21656 'EXAC2' 3  0  1  1  400  0.041667  100  -100  1  28.7695  -28.769501  0.55  4  0  0.0233  1  0  0  1  14  3.6305  0.9893  4.8407  1.0313  /
  21656 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1466  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21656 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21662 'GENROU' 1  4.813400  0.049300  1.402700  0.063600  2.673593  0.000000  2.400300
  2.208300  0.302600  0.419200  0.174400  0.134600  0.013900  0.272200  /
  21662 'EXAC2' 1  0.01  1  1  1000  0.02  10.5276  -10.5276  1  27.1972  -27.197201  0.55  4  0  0.0242  1  0  0  1  10  3.4965  0.9348  4.662  0.975  /
  21662 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6714  0.3943  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21662 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21662 'GENROU' 2  6.526900  0.057300  0.920000  0.083800  6.765474  0.000000  2.442600
  2.242400  0.484700  0.708100  0.410600  0.322900  0.208200  0.761300  /
  21662 'ESST4B' 2  0  3.1155  3.1155  1  -1  0  1  0  1  -1  0  6.51  0  8.4609  0.08  0  0  /
  21662 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21662 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21663 'GENROU' 1  5.538300  0.051500  0.698500  0.041667  3.046880  0.000000  2.409200
  2.215500  0.308500  0.498200  0.165300  0.127400  0.038600  0.247000  /
  21663 'ESST4B' 1  0  3.7162  3.7162  1  -1  0  1  0  1  -1  0  6.9482  0  7.2632  0.08  0  0  /
  21663 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21663 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21663 'GENROU' 2  9.160500  0.063800  0.678300  0.088000  5.632962  0.000000  1.437800
  1.431600  0.250500  0.315800  0.201600  0.156300  0.036300  0.191200  /
  21663 'ESST4B' 2  0  3.9188  3.9188  1  -1  0  1  0  1  -1  0  6.3365  0  7.4949  0.08  0  0  /
  21663 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21663 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21668 'GENROU' 1  6.261700  0.055900  0.784600  0.067900  5.072479  0.000000  1.531100
  1.465000  0.213300  0.361100  0.155700  0.115000  0.043400  0.321800  /
  21668 'ESST4B' 1  0  4.2382  3.4304  1  -1  0  1  0  1  -1  0  6.7593  0  8.214  0.0425  0  0  /
  21668 'IEEEG1' 1 0 0  20  0.0526  0  0.1  0.2757  -0.2757  1.1072  0  0.2714  0.3383  0  0  0  0  0  0  0  0  0  0  /
  21668 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21669 'GENROU' 1  7.702900  0.058100  1.315500  0.060900  1.319976  0.000000  2.057100
  1.955200  0.404400  0.771600  0.289600  0.219000  0.090700  0.416500  /
  21669 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.08  1  0  2.1176  0.0669  2.8234  0.3231  /
  21669 'IEEEG1' 1 0 0  10  0  0  0.1  0.3664  -0.3664  0.8015  0  0.3578  1  0  0  0  0  0  0  0  0  0  0  /
  21669 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21670 'GENROU' 1  6.122100  0.043300  1.356500  0.049700  5.361573  0.000000  1.234800
  1.188700  0.150100  0.298300  0.111400  0.080600  0.097300  0.429600  /
  21670 'IEEET1' 1  0.06  400  0.0274  1  -1  0  0.9091  0.0384  1  0  2.711  0.1608  3.6146  0.4285  /
  21670 'IEEEG1' 1 0 0  20  0.2  0  0.1  1  -1  0.7811  0  0.2906  0.2822  0  10  0.3532  0  0.5  0.3  0  0  0  0  /
  21670 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21673 'GENROU' 1  7.868400  0.060900  1.035000  0.089600  5.283216  0.000000  2.478200
  2.271100  0.231600  0.489200  0.162800  0.125400  0.071500  0.325200  /
  21673 'ESST4B' 1  0  3.0603  3.0603  1  -1  0  1  0  1  -1  0  5.0078  0  6.3163  0.08  0  0  /
  21673 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9858  0  1  1  0.15  0.0937  2.1955  0.1986  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21673 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21675 'GENROU' 1  9.966300  0.049400  0.913600  0.070000  5.293457  0.000000  1.410900
  1.410000  0.159400  0.339700  0.131200  0.100200  0.029400  0.183500  /
  21675 'ESST4B' 1  0  3.3935  3.3935  1  -1  0  1  0  1  -1  0  5.9711  0  7.3837  0.08  0  0  /
  21675 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.9893  1.0839  0  1  1  0.15  0.5  1.4362  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21675 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21689 'GENROU' 1  6.602600  0.059700  0.416000  0.068000  5.861366  0.000000  1.988700
  1.876200  0.408400  0.581400  0.274800  0.214700  0.045000  0.294800  /
  21689 'ESST4B' 1  0  3.2478  3.2478  1  -1  0  1  0  1  -1  0  6.7208  0  8.4176  0.08  0  0  /
  21689 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1863  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21689 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21690 'GENROU' 1  7.918200  0.059600  0.593500  0.042800  4.731558  0.000000  1.831400
  1.749300  0.160500  0.397900  0.128000  0.097600  0.165700  0.746300  /
  21690 'ESST4B' 1  0  3.9476  3.9476  1  -1  0  1  0  1  -1  0  6.9893  0  8.9485  0.08  0  0  /
  21690 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.2473  2  0  1  1  0.15  0.5  1.139  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21690 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21691 'GENROU' 1  7.569900  0.047600  0.771400  0.087000  4.502616  0.000000  2.126900
  1.987700  0.177700  0.423000  0.104200  0.078700  0.160100  0.699700  /
  21691 'ESST4B' 1  0  3.9301  3.9301  1  -1  0  1  0  1  -1  0  6.2123  0  8.9091  0.08  0  0  /
  21691 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1208  5.5759  0  1  1  0.15  0.5  1.5  0.1422  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21691 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21694 'GENROU' 1  5.226400  0.053000  1.171500  0.050900  5.161442  0.000000  1.374800
  1.380800  0.235700  0.285200  0.146500  0.112300  0.123800  0.729000  /
  21694 'ESST4B' 1  0  3.5338  3.5338  1  -1  0  1  0  1  -1  0  6.6319  0  6.9196  0.08  0  0  /
  21694 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  27.4492  2  0  1  1  0.15  0.5  1.2689  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21694 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21694 'GENROU' 2  8.100400  0.048600  1.482800  0.094100  1.587885  0.000000  2.022600
  1.903600  0.191200  0.369300  0.107400  0.081200  0.130100  0.403300  /
  21694 'ESST4B' 2  0  3.2015  3.2015  1  -1  0  1  0  1  -1  0  6.4114  0  6.0398  0.08  0  0  /
  21694 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.8297  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21694 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21699 'GENROU' 1  8.459200  0.057300  0.690000  0.055000  2.490120  0.000000  2.013900
  1.896500  0.424900  0.591400  0.280300  0.219000  0.150700  0.626400  /
  21699 'ESST4B' 1  0  3.0947  3.0947  1  -1  0  1  0  1  -1  0  5.3128  0  7.5902  0.08  0  0  /
  21699 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21699 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21699 'GENROU' 2  5.820300  0.055000  0.355900  0.063800  5.590619  0.000000  2.375200
  2.188100  0.435300  0.620800  0.351100  0.275400  0.125800  0.452400  /
  21699 'ESST4B' 2  0  3.5379  3.5379  1  -1  0  1  0  1  -1  0  6.042  0  6.6211  0.08  0  0  /
  21699 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  3.1201  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21699 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21699 'GENROU' 3  8.496000  0.067100  1.361300  0.046700  5.869482  0.000000  1.357300
  1.366700  0.282400  0.354000  0.143900  0.110300  0.068300  0.315200  /
  21699 'ESST4B' 3  0  3.5711  3.5711  1  -1  0  1  0  1  -1  0  6.3231  0  8.9155  0.08  0  0  /
  21699 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  24.7942  2  0  1  1  0.15  0.5  1.2855  0.183  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21699 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21702 'GENROU' 1  7.527000  0.054700  0.328800  0.064500  3.987978  0.000000  1.862000
  1.773900  0.277200  0.641500  0.143700  0.110100  0.159000  0.686800  /
  21702 'ESST4B' 1  0  3.9505  3.9505  1  -1  0  1  0  1  -1  0  5.3457  0  6.7767  0.08  0  0  /
  21702 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4539  0.1003  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21702 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21703 'GENROU' 1  7.583500  0.051400  0.623900  0.074800  1.866112  0.000000  2.406200
  2.213100  0.259500  0.523800  0.192000  0.148600  0.109000  0.511000  /
  21703 'EXAC2' 1  0.041667  1  1  1000  0.041667  7.3679  -7.3679  1  28.6877  -28.6877  0.55  4  0  0.49  1  0.1  1.6  1  10  3.6064  0.0014  4.8086  0.0116  /
  21703 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.6221  0  1  1  0.15  0.4609  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21703 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21704 'GENROU' 1  4.532600  0.060900  1.330200  0.059700  7.195503  0.000000  1.785700
  1.712400  0.413800  0.645700  0.354800  0.278400  0.019700  0.196200  /
  21704 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6316  0  0  0  1  0  1.2  0  6.919  0  0.08  /
  21704 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  16.0945  5.8467  0  1  1  0.15  0.5  2.2519  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21704 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21706 'GENROU' 1  9.090100  0.056200  1.028200  0.048400  2.055775  0.000000  1.438600
  1.432300  0.296900  0.374600  0.164900  0.127000  0.182400  0.722800  /
  21706 'ESST4B' 1  0  3.8712  3.8712  1  -1  0.01  1  0  1  -1  0  5.0743  0  8.4527  0.08  0  0  /
  21706 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.6135  1.43  0  1  1  0.15  0.5  1.4014  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21706 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21707 'GENROU' 1  6.211600  0.044000  1.127400  0.082300  3.696160  0.000000  1.544200
  1.517600  0.219300  0.470200  0.121000  0.092100  0.116500  0.417300  /
  21707 'ESST4B' 1  0  3.2691  3.2691  1  -1  0.01  1  0  1  -1  0  5.0574  0  7.5319  0.08  0  0  /
  21707 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.124  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21707 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21709 'GENROU' 1  8.996400  0.055800  1.326500  0.059800  3.367559  0.000000  1.403000
  1.403600  0.204400  0.384800  0.121200  0.092200  0.134100  0.483300  /
  21709 'ESST4B' 1  0  3.8171  3.8171  1  -1  0  1  0  1  -1  0  5.7439  0  8.958  0.08  0  0  /
  21709 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.3638  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21709 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21710 'GENROU' 1  5.779400  0.067900  1.324300  0.096000  3.873632  0.000000  1.371500
  1.378200  0.212000  0.483500  0.116600  0.088500  0.107200  0.262300  /
  21710 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3992  0  0  0  1  0  1.2  0  5.4117  0  0.08  /
  21710 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9391  0.3851  0  1  1  0.15  0.4503  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21710 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21718 'GENROU' 1  5.181500  0.056200  1.287900  0.084500  3.633584  0.000000  1.748300
  1.682200  0.336400  0.621900  0.254800  0.198700  0.018300  0.187600  /
  21718 'ESST4B' 1  0  3.2237  3.2237  1  -1  0  1  0  1  -1  0  6.8297  0  6.8365  0.08  0  0  /
  21718 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.999  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21718 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21718 'GENROU' 2  7.452000  0.048200  1.355900  0.077500  5.613826  0.000000  1.479100
  1.465000  0.309000  0.481000  0.186300  0.144100  0.107600  0.284800  /
  21718 'ESST4B' 2  0  3.9897  3.9897  1  -1  0  1  0  1  -1  0  5.7996  0  7.5794  0.08  0  0  /
  21718 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  2.5793  5.3198  0  1  1  0.15  0.5  1.383  0.1688  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21718 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21719 'GENROU' 1  7.630000  0.044000  0.635000  0.093600  7.791781  0.000000  1.927800
  1.827000  0.328600  0.474900  0.256700  0.200200  0.221200  0.647100  /
  21719 'ESST4B' 1  0  3.3876  3.3876  1  -1  0  1  0  1  -1  0  6.9521  0  8.7002  0.08  0  0  /
  21719 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.7029  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21719 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 1  4.287500  0.047800  0.958800  0.058500  3.531937  0.000000  2.328000
  2.207700  0.312900  0.442000  0.225500  0.169200  0.048500  0.332000  /
  21720 'ESAC1A' 1  0  0  0  750  0  50  -50  0.9338  0.0171  1  0.2  0.4  1  3.508  0.1075  4.6107  0.9671  9  -9  /
  21720 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.0605  0  0.4088  0.3473  0  0  0  0  0  0  0  0  0  0  /
  21720 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 2  6.536600  0.057800  0.513500  0.074200  1.922271  0.000000  2.098300
  1.993600  0.406200  0.577900  0.290800  0.220000  0.022600  0.280200  /
  21720 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.0293  1  0  4.1623  0.0752  5.5498  0.3324  /
  21720 'IEEEG1' 2 0 0  20  0.2  0  0.15  1  -1  0.8054  0  0.3919  0.2928  0  3.7587  0.3302  0  0  0  0  0  0  0  /
  21720 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 3  5.032300  0.058700  1.466600  0.052200  3.059083  0.000000  1.322900
  1.270800  0.184100  0.448700  0.135200  0.099100  0.194300  0.623600  /
  21720 'ESAC6A' 3  0  550.993  11.3447  3  0.1653  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  3.2835  0.0332  4.378  0.2213  /
  21720 'IEEEG1' 3 0 0  20  0.25  0  0.2  0.1  -0.1  0.8218  0  0.4058  0.3266  0  0  0  0  0  0  0  0  0  0  /
  21720 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 4  8.287200  0.044200  1.001500  0.053500  3.163348  0.000000  2.040800
  1.940000  0.277500  0.341700  0.200700  0.150000  0.123400  0.481800  /
  21720 'EXAC1' 4  0  0  0  400  0.02  12.4015  -12.4015  0.5522  0.02  1  0.2322  0.5  1  1.1012  0.0837  1.4682  0.4187  /
  21720 'IEEEG1' 4 0 0  20  0.0885  0  0.2  2  -2  0.7915  0  0.4096  0.3247  0  0  0  0  0.5  0.5442  0  0  0  0  /
  21720 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 5  6.475600  0.056300  0.604300  0.052400  4.725049  0.000000  2.459200
  2.330000  0.447300  0.605900  0.319600  0.242300  0.038500  0.312100  /
  21720 'ESST4B' 5  0  0.4024  3.8345  1  -1  0  1  0  1  -1  0  5.5395  0  6.0839  0.0599  0  0  /
  21720 'IEEEG1' 5 0 0  25  0  0  0.1  0.1202  -0.1202  1.6929  0  0.2281  0.3098  0  3.0093  0  0  0  0  0  0  0  0  /
  21720 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21720 'GENROU' 6  8.732000  0.042400  0.640000  0.069100  4.250126  0.000000  1.411700
  1.353600  0.301200  0.370300  0.217300  0.162800  0.035400  0.305800  /
  21720 'ESAC6A' 6  0  486.243  15.2035  2  0.181  0.9  9.08  -9.08  9.08  -9.08  1  100  0  100  0  0  0  0  1  4.8986  0.0061  6.5315  0.0406  /
  21720 'IEEEG1' 6 0 0  20  0.25  0  0.15  0.1  -0.1  0.7683  0  0.4389  0.2652  0  4.436  0.169  0  0  0  0  0  0  0  /
  21720 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21726 'GENROU' 1  5.441800  0.066900  0.886200  0.095200  5.000000  0.000000  1.700500
  1.643600  0.299500  0.462200  0.242000  0.188500  0.185000  0.718900  /
  21726 'ESST4B' 1  0  3.1816  3.1816  1  -1  0  1  0  1  -1  0  5.7429  0  7.8279  0.08  0  0  /
  21726 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.56  0  1  1  0.15  0.5  1.9253  0.1898  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21726 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21730 'GENROU' 1  7.558000  0.059500  1.037800  0.052900  5.221561  0.000000  1.931900
  1.830300  0.392600  0.607000  0.283700  0.221800  0.125900  0.388900  /
  21730 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5704  0  0  0  1  0  1.2  0  6.5686  0  0.08  /
  21730 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3754  6.6477  0  1  1  0.15  0.0497  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21730 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21731 'GENROU' 1  9.442300  0.048100  0.704600  0.041667  4.491850  0.000000  2.029600
  1.909100  0.158000  0.370100  0.119200  0.090600  0.059400  0.488800  /
  21731 'ESST4B' 1  0  3.3081  3.3081  1  -1  0  1  0  1  -1  0  5.5703  0  7.7807  0.08  0  0  /
  21731 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.2869  2  0  1  1  0.15  0.5  1.3051  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21731 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21732 'GENROU' 1  6.176800  0.056600  0.972900  0.080400  5.634728  0.000000  1.578600
  1.545300  0.310000  0.487300  0.194200  0.150400  0.142200  0.433500  /
  21732 'ESST4B' 1  0  3.3418  3.3418  1  -1  0  1  0  1  -1  0  5.721  0  6.6466  0.08  0  0  /
  21732 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21732 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21735 'GENROU' 1  9.189000  0.048000  0.386300  0.063800  8.595928  0.000000  2.527000
  2.310600  0.322200  0.452500  0.230000  0.179000  0.181600  0.616600  /
  21735 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1755  0  0  0  1  0  1.2  0  6.8023  0  0.08  /
  21735 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21735 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21736 'GENROU' 1  7.332000  0.052800  1.438700  0.046800  4.495375  0.000000  2.289900
  2.119200  0.190700  0.211900  0.165100  0.127200  0.082700  0.232300  /
  21736 'ESST4B' 1  0  3.0557  3.0557  1  -1  0.01  1  0  1  -1  0  5.345  0  6.9081  0.08  0  0  /
  21736 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2661  0  1  1  0.15  0.5  1.0466  0.1905  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21736 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21737 'GENROU' 1  6.280400  0.066300  0.860400  0.094100  4.759239  0.000000  2.054700
  1.929400  0.202300  0.324100  0.132500  0.101200  0.210000  0.631900  /
  21737 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9461  0  0  0  1  0  1.2  0  6.9448  0  0.08  /
  21737 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.0505  0.7115  0  1  1  0.15  0.1382  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21737 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21738 'GENROU' 1  8.046000  0.042400  0.369100  0.072400  1.203830  0.000000  2.023500
  1.904200  0.190200  0.273400  0.109700  0.083100  0.083900  0.255900  /
  21738 'EXPIC1' 1  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6927  0  0  0  1  0  1.2  0  5.5255  0  0.08  /
  21738 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.7074  0.9824  0  1  1  0.15  0.028  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21738 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21739 'GENROU' 1  5.072000  0.048300  0.474700  0.086400  7.210637  0.000000  1.416300
  1.414300  0.286900  0.427300  0.175100  0.135100  0.146200  0.539600  /
  21739 'ESST4B' 1  0  3.721  3.721  1  -1  0  1  0  1  -1  0  6.5499  0  7.6169  0.08  0  0  /
  21739 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.194  2  0  1  1  0.15  0.5  1.1372  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21739 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21740 'GENROU' 1  4.301800  0.044100  0.334900  0.065700  9.515260  0.000000  1.815600
  1.736500  0.221600  0.248300  0.160100  0.123200  0.195900  0.588100  /
  21740 'ESST4B' 1  0  3.3227  3.3227  1  -1  0.01  1  0  1  -1  0  5.2394  0  7.8161  0.08  0  0  /
  21740 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.9  2  0  1  1  0.15  0.5  1.1476  0.1479  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21740 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21740 'GENROU' 2  7.933000  0.057500  0.344600  0.067600  9.578358  0.000000  1.418300
  1.415900  0.287100  0.456400  0.194700  0.150800  0.145100  0.630400  /
  21740 'ESST4B' 2  0  3.4645  3.4645  1  -1  0.01  1  0  1  -1  0  5.731  0  6.2725  0.08  0  0  /
  21740 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  8.4146  2  0  1  1  0.15  0.5  1.5  0.1028  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21740 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21744 'GENROU' 1  4.273700  0.058300  0.300900  0.059000  6.301531  0.000000  2.494500
  2.284300  0.303700  0.648200  0.165300  0.127400  0.160800  0.578300  /
  21744 'ESST4B' 1  0  3.4213  3.4213  1  -1  0  1  0  1  -1  0  6.4591  0  6.432  0.08  0  0  /
  21744 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21744 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21748 'GENROU' 1  9.044200  0.044600  0.982700  0.066900  4.816677  0.000000  1.898000
  1.803000  0.355200  0.637800  0.250500  0.195200  0.157000  0.562700  /
  21748 'ESST4B' 1  0  3.6811  3.6811  1  -1  0  1  0  1  -1  0  5.0961  0  7.577  0.08  0  0  /
  21748 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.3952  0  1  1  0.15  0.051  1.9549  0.1944  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21748 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21749 'GENROU' 1  6.138300  0.045700  0.341000  0.066900  1.153525  0.000000  1.732900
  1.669700  0.153200  0.423600  0.106800  0.080800  0.133200  0.655800  /
  21749 'ESST4B' 1  0  3.4829  3.4829  1  -1  0  1  0  1  -1  0  5.5387  0  8.9361  0.08  0  0  /
  21749 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21749 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21753 'GENROU' 1  8.773900  0.047300  0.723500  0.048500  2.905957  0.000000  2.310800
  2.136100  0.185500  0.367600  0.123800  0.094300  0.057000  0.243900  /
  21753 'ESST4B' 1  0  3.0811  3.0811  1  -1  0  1  0  1  -1  0  6.0543  0  7.2199  0.08  0  0  /
  21753 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6905  0  1  1  0.15  0.4282  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21753 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21753 'GENROU' 2  7.595600  0.049200  0.736400  0.060500  3.217231  0.000000  2.533700
  2.316000  0.202200  0.429800  0.166800  0.128500  0.031300  0.311700  /
  21753 'ESST4B' 2  0  3.2307  3.2307  1  -1  0  1  0  1  -1  0  5.776  0  7.8359  0.08  0  0  /
  21753 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.066  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21753 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21754 'GENROU' 1  5.509500  0.068900  1.072300  0.073600  5.252216  0.000000  1.871700
  1.781800  0.197800  0.337700  0.155700  0.119700  0.010700  0.289700  /
  21754 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6284  0  0  0  1  0  1.2  0  6.2479  0  0.08  /
  21754 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.6981  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21754 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21756 'GENROU' 1  6.049200  0.044300  1.104200  0.068000  1.585504  0.000000  2.081600
  1.951100  0.214700  0.275600  0.148200  0.113700  0.138900  0.409700  /
  21756 'EXPIC1' 1  0  3  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.5575  0  0  0  1  0  1.2  0  5.4035  0  0.08  /
  21756 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7404  2  0  1  1  0.15  0.5  1.5  0.1225  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21756 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21756 'GENROU' 2  7.134300  0.046800  1.197900  0.099400  2.968466  0.000000  1.986300
  1.874300  0.192700  0.325800  0.125400  0.095600  0.040500  0.214700  /
  21756 'ESST4B' 2  0  3.9352  3.9352  1  -1  0.01  1  0  1  -1  0  5.6787  0  8.0039  0.08  0  0  /
  21756 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  9.7539  0.5397  0  1  1  0.15  0.5  1.4859  0.1593  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21756 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21757 'GENROU' 1  7.922100  0.041667  1.380500  0.095700  2.640646  0.000000  2.186700
  2.035900  0.442400  0.725000  0.352000  0.276200  0.246600  0.747600  /
  21757 'EXAC2' 1  0  1  1  1000  0.041667  11.1116  -11.1116  1  21.9072  -21.9072  1.3  4  0  0.49  1  0  0  1  10  3.487  0.0043  4.6493  0.0146  /
  21757 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.6976  0.1145  0  1  1  0.15  0.5  1.5  0.1399  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21757 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21758 'GENROU' 1  8.226900  0.054100  0.340600  0.066800  9.049029  0.000000  2.536300
  2.318100  0.168500  0.284700  0.111200  0.084300  0.097200  0.573700  /
  21758 'ESST4B' 1  0  3.1003  3.1003  1  -1  0  1  0  1  -1  0  5.7554  0  8.4203  0.08  0  0  /
  21758 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4702  1.4163  0  1  1  0.15  0.0723  1.2893  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21758 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  21758 'GENROU' 2  6.738900  0.055300  0.767900  0.071200  4.668739  0.000000  2.316600
  2.140800  0.302800  0.605300  0.223600  0.173800  0.118300  0.295800  /
  21758 'ESST4B' 2  0  3.353  3.353  1  -1  0  1  0  1  -1  0  6.6402  0  6.6563  0.08  0  0  /
  21758 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  13.7852  0.6656  0  1  1  0.15  0.5  1.5  0.1109  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  21758 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23267 'GENROU' 1  8.875200  0.066500  1.357500  0.094200  4.345409  0.000000  2.244500
  2.082600  0.465900  0.748800  0.311900  0.244200  0.072200  0.307700  /
  23267 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2948  0  0  0  1  0  1.2  0  5.7857  0  0.08  /
  23267 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.579  4.1004  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23268 'GENROU' 1  9.104500  0.053600  0.513100  0.065100  7.057698  0.000000  1.888300
  1.795200  0.381700  0.546500  0.261300  0.203900  0.077000  0.232100  /
  23268 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.322  0  0  0  1  0  1.2  0  6.4137  0  0.08  /
  23268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.4158  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23270 'GENROU' 1  9.591500  0.061300  0.698400  0.069500  3.475458  0.000000  2.404000
  2.211300  0.213000  0.468500  0.182300  0.140900  0.170300  0.651500  /
  23270 'ESST4B' 1  0  3.8493  3.8493  1  -1  0  1  0  1  -1  0  6.1854  0  7.2631  0.08  0  0  /
  23270 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.9696  1.2276  0  1  1  0.15  0.2072  1.851  0.1058  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23270 'GENROU' 2  8.600800  0.041667  0.341700  0.067000  8.355508  0.000000  1.617900
  1.577000  0.243500  0.379400  0.193300  0.149700  0.164300  0.496200  /
  23270 'ESST4B' 2  0  3.6453  3.6453  1  -1  0  1  0  1  -1  0  5.2663  0  7.9669  0.08  0  0  /
  23270 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3773  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23270 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23272 'GENSAL' 1  6.000000  0.397800  0.171200  3.957500  0.000000  0.675200  0.436500
  0.221800  0.134000  0.109400  0.204300  0.597300  /
  23272 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7192  0.0874  3.6256  0.4006  /
  23272 'HYGOV' 1  0.05  0.4713  5.3372  0.05  0.5  0.07  1  0  0.499  1.2  1  0.0738  /
  23272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23272 'GENSAL' 2  6.000000  0.183300  0.466800  3.932900  0.000000  1.153900  0.748800
  0.520400  0.337100  0.168800  0.294500  0.943400  /
  23272 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23272 'HYGOV' 2  0.05  0.8917  4.7416  0.05  0.5  0.07  1  0  0.9403  1.25  1  0.079  /
  23272 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23272 'GENSAL' 3  6.000000  0.111000  0.503500  2.270400  0.000000  1.000000  0.648400
  0.249500  0.249000  0.237900  0.148000  0.544600  /
  23272 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  23272 'HYGOV' 3  0.07  0.6414  8.7953  0.05  0.4  0.167  1  0  1.7831  1.25  0.5  0.0764  /
  23272 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23277 'GENSAL' 1  6.000000  0.298200  0.249500  3.170000  0.000000  0.921700  0.597300
  0.318100  0.292700  0.099400  0.220800  0.660000  /
  23277 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23277 'HYGOV' 1  0.04  0.9986  7.533  0.05  0.4  0.167  1  0  0.7453  1.2  0.5  0.0793  /
  23277 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23278 'GENSAL' 1  6.000000  0.117200  0.280300  3.158800  0.000000  0.802800  0.519800
  0.298400  0.250400  0.164500  0.215800  0.592600  /
  23278 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23278 'HYGOV' 1  0.05  0.6654  2.8642  0.05  0.4  0.167  1  0  0.6294  1.2  1  0.0741  /
  23278 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23278 'GENSAL' 2  6.000000  0.154100  0.536400  1.776400  0.000000  0.633800  0.409500
  0.296500  0.242500  0.080900  0.164400  0.359000  /
  23278 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23278 'HYGOV' 2  0.05  0.6255  7.4781  0.2  0.4  0.167  1  0  0.5668  1.2  0  0.0763  /
  23278 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23278 'GENSAL' 3  6.000000  0.305800  0.231500  2.763500  0.000000  0.662800  0.428400
  0.227200  0.169600  0.095400  0.175700  0.498000  /
  23278 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.037  1  0  2.306  0.1293  3.0746  0.3878  /
  23278 'HYGOV' 3  0.05  0.6443  3.2002  0.4  0.4  0.07  1  0  0.671  1.25  0.5  0.0763  /
  23278 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23278 'GENSAL' 4  6.000000  0.413500  0.400700  3.691900  0.000000  0.832100  0.538800
  0.343100  0.294200  0.100300  0.298000  0.958400  /
  23278 'ESDC1A' 4  0.06  100  0.02  0  0  10  -10  0  0.9  0.0177  1  0  2.4429  0.1275  3.2572  0.3824  /
  23278 'HYGOV' 4  0.05  0.8764  6.1688  0.04  0.4  0.167  1  0  1.0606  1.25  0  0.0748  /
  23278 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23278 'GENSAL' 5  6.000000  0.412800  0.446600  2.684800  0.000000  0.949200  0.615300
  0.384900  0.329100  0.201900  0.188400  0.571200  /
  23278 'IEEET1' 5  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.7271  0.0817  3.6362  0.3743  /
  23278 'HYGOV' 5  0.07  0.3112  7.7955  0.05  0.5  0.2  1  0  1.0769  1.25  1  0.0776  /
  23278 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23281 'GENSAL' 1  6.000000  0.279700  0.583600  3.901800  0.000000  1.002900  0.650300
  0.465900  0.275800  0.248500  0.162300  0.552000  /
  23281 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9609  0.0846  3.9479  0.3875  /
  23281 'HYGOV' 1  0.07  0.2176  8.8797  0.041667  0.5  0.167  1  0  1.0968  1.2  0  0.0732  /
  23281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23281 'GENSAL' 2  6.000000  0.228500  0.487200  3.028600  0.000000  0.936600  0.607000
  0.271200  0.251800  0.243200  0.197000  0.541400  /
  23281 'ESDC2A' 2  0.02  50  0.01  0.11  0.75  7.21  -7.21  1  3.5  0  0.15  0  1.76  0.1758  2.3467  0.7032  /
  23281 'HYGOV' 2  0.04  0.3059  5.5349  0.05  0.33  0.167  1  0  1.0092  1.2  1  0.0761  /
  23281 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23287 'GENROU' 1  8.690000  0.044700  0.533000  0.099200  5.122240  0.000000  2.088600
  1.956800  0.383400  0.542800  0.325600  0.255100  0.108100  0.579400  /
  23287 'ESST4B' 1  0  3.7681  3.7681  1  -1  0  1  0  1  -1  0  6.3299  0  7.9295  0.08  0  0  /
  23287 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.3211  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23287 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23288 'GENROU' 1  9.409600  0.067500  1.228100  0.044800  4.790693  0.000000  1.689600
  1.634900  0.369900  0.492000  0.292300  0.228600  0.192300  0.726500  /
  23288 'ESST4B' 1  0  3.7004  3.7004  1  -1  0  1  0  1  -1  0  5.8185  0  6.0978  0.08  0  0  /
  23288 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1499  1.8605  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23288 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23289 'GENROU' 1  8.798000  0.046500  0.724900  0.098000  2.656415  0.000000  1.782700
  1.709900  0.193900  0.257300  0.130700  0.099800  0.007000  0.352800  /
  23289 'ESST4B' 1  0  3.358  3.358  1  -1  0  1  0  1  -1  0  6.0276  0  8.8449  0.08  0  0  /
  23289 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  24.8399  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23289 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23290 'GENROU' 1  4.293900  0.057800  1.075000  0.081600  4.184061  0.000000  1.557700
  1.528400  0.194200  0.272100  0.135500  0.103600  0.096600  0.248300  /
  23290 'ESST4B' 1  0  3.1606  3.1606  1  -1  0  1  0  1  -1  0  5.2854  0  7.5804  0.08  0  0  /
  23290 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0083  2  0  1  1  0.15  0.2774  2.4229  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23290 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23293 'GENSAL' 1  6.000000  0.292800  0.437500  3.553900  0.000000  1.000000  0.648400
  0.343400  0.213400  0.115000  0.094800  0.228800  /
  23293 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5831  0.0815  3.4441  0.3736  /
  23293 'HYGOV' 1  0.07  0.4564  5.8804  0.041667  0.4  0.07  1  0  1.3534  1.2  1  0.0727  /
  23293 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23294 'GENSAL' 1  6.000000  0.117700  0.408000  3.418700  0.000000  0.683900  0.442200
  0.352900  0.311200  0.249200  0.173400  0.593500  /
  23294 'ESDC1A' 1  0.06  40  0.02  0  0  1  -1  0  0.9  0.0477  1  0  2.2881  0.1466  3.0509  0.4398  /
  23294 'HYGOV' 1  0.07  0.9867  4.851  0.05  0.4  0.167  1  0  1.9215  1.25  1  0.0783  /
  23294 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23295 'GENSAL' 1  6.000000  0.347300  0.430700  3.386300  0.000000  0.992200  0.643300
  0.224400  0.164800  0.135400  0.293600  0.743800  /
  23295 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.75  1.17  -1.17  1  1  0  1  0  2.36  0.2255  3.1467  0.902  /
  23295 'HYGOV' 1  0.05  0.6741  3.4032  0.05  0.33  0.2  1  0  1.0158  1.2  0.5  0.0724  /
  23295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23295 'GENSAL' 2  6.000000  0.399800  0.466800  3.322400  0.000000  1.048700  0.680200
  0.359900  0.246400  0.200000  0.225000  0.536500  /
  23295 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.668  0.0826  3.5574  0.3787  /
  23295 'HYGOV' 2  0.07  0.563  5.7658  0.041667  0.5  0.07  1  0  1.4157  1.2  0.2  0.0795  /
  23295 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23296 'GENSAL' 1  6.000000  0.142500  0.341200  3.090100  0.000000  0.607300  0.392200
  0.212500  0.128600  0.124400  0.140200  0.395100  /
  23296 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23296 'HYGOV' 1  0.05  0.5356  4.057  0.2  0.5  0.1  1  0  1.0875  1.25  1  0.0765  /
  23296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23297 'GENSAL' 1  6.000000  0.594600  0.291600  1.739300  0.000000  1.137100  0.737800
  0.414500  0.247400  0.216900  0.145300  0.467000  /
  23297 'IEEET1' 1  0  25  0.2  1  -1  0  0.5  0.103  1  0  2.9305  0.0846  3.9073  0.3878  /
  23297 'HYGOV' 1  0.05  0.9869  5.1691  0.4  0.4  0.167  1  0  0.4679  1.25  0.2  0.0761  /
  23297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23306 'GENSAL' 1  6.000000  0.581400  0.463400  3.025500  0.000000  0.945800  0.613000
  0.357700  0.259900  0.146100  0.126600  0.517600  /
  23306 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23306 'HYGOV' 1  0.05  0.6966  6.6996  0.4  0.33  0.167  1  0  1.8396  1.25  1  0.0797  /
  23306 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23306 'GENSAL' 2  6.000000  0.155200  0.050200  2.235100  0.000000  1.008500  0.653900
  0.280600  0.200600  0.145200  0.289800  0.681400  /
  23306 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7991  0.0825  3.7321  0.378  /
  23306 'HYGOV' 2  0.07  0.8524  7.2481  0.05  0.5  0.07  1  0  1.1971  1.25  0  0.078  /
  23306 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23307 'GENSAL' 1  6.000000  0.196100  0.592500  3.748100  0.000000  1.333400  0.865900
  0.370400  0.222500  0.179400  0.119800  0.317800  /
  23307 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23307 'HYGOV' 1  0.05  0.4025  8.722  0.05  0.33  0.2  1  0  0.4269  1.2  1  0.0736  /
  23307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23307 'GENSAL' 2  6.000000  0.573300  0.589000  2.141700  0.000000  1.003300  0.650500
  0.209300  0.124700  0.099200  0.200600  0.582900  /
  23307 'ESDC1A' 2  0.06  40  0.01  0  0  10  -10  0  0.9  0.0222  1  0  2.3958  0.1364  3.1943  0.4091  /
  23307 'HYGOV' 2  0.07  0.8749  9.0426  0.4  0.33  0.2  1  0  1.5365  1.2  0.5  0.0735  /
  23307 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23309 'GENROU' 1  5.638200  0.057300  0.832300  0.064400  3.841080  0.000000  2.184400
  2.034100  0.264200  0.378600  0.208600  0.161900  0.117800  0.664300  /
  23309 'ESST4B' 1  0  3.1546  3.1546  1  -1  0  1  0  1  -1  0  6.9831  0  8.288  0.08  0  0  /
  23309 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8205  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23309 'GENROU' 2  7.893800  0.053300  1.336100  0.068300  4.842549  0.000000  1.956100
  1.849900  0.378500  0.673700  0.219500  0.170500  0.155800  0.425500  /
  23309 'ESST4B' 2  0  3.1942  3.1942  1  -1  0  1  0  1  -1  0  5.0768  0  8.2483  0.08  0  0  /
  23309 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  3.0721  0  1  1  0.15  0.5  1.3708  0.1576  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23309 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23309 'GENROU' 3  6.187200  0.060600  0.921600  0.092500  1.479247  0.000000  1.660900
  1.611700  0.172700  0.242200  0.116900  0.088800  0.048100  0.410000  /
  23309 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6693  0  0  0  1  0  1.2  0  6.337  0  0.08  /
  23309 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  9.0481  2  0  1  1  0.15  0.2577  1.0036  0.1198  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23309 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23309 'GENROU' 4  8.069700  0.051600  1.204600  0.048300  3.965332  0.000000  1.934200
  1.832200  0.178400  0.269500  0.127200  0.097000  0.060700  0.259200  /
  23309 'ESST4B' 4  0  3.0774  3.0774  1  -1  0  1  0  1  -1  0  5.6985  0  8.9529  0.08  0  0  /
  23309 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  25.2591  2  0  1  1  0.15  0.164  1.5  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23309 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23311 'GENSAL' 1  6.000000  0.308500  0.591300  2.507600  0.000000  0.942700  0.611000
  0.408200  0.396300  0.128300  0.102100  0.528100  /
  23311 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23311 'HYGOV' 1  0.05  0.2932  5.9974  0.05  0.4  0.167  1  0  1.2271  1.25  0.5  0.0749  /
  23311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23311 'GENSAL' 2  6.000000  0.593900  0.524300  1.994500  0.000000  0.999500  0.648000
  0.340700  0.266500  0.133300  0.160700  0.351700  /
  23311 'ESDC2A' 2  0  50  0.041667  0.1  0.75  1.17  -1.17  1  0.2  0  0.15  0  1.33  0.1943  1.7733  0.7772  /
  23311 'HYGOV' 2  0.07  0.8367  8.8204  0.05  0.33  0.167  1  0  1.1861  1.2  0.2  0.0703  /
  23311 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23311 'GENSAL' 3  6.000000  0.107000  0.410800  2.606200  0.000000  0.999700  0.648200
  0.238200  0.165000  0.081600  0.296700  0.733400  /
  23311 'IEEET1' 3  0  40  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.5746  0.0827  3.4327  0.3792  /
  23311 'HYGOV' 3  0.07  0.9792  5.2211  0.4  0.33  0.167  1  0  1.9183  1.2  0.2  0.0758  /
  23311 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23311 'GENSAL' 4  6.000000  0.551900  0.352500  2.143000  0.000000  0.877100  0.568200
  0.262400  0.158300  0.155000  0.256400  0.624700  /
  23311 'IEEET1' 4  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5016  0.0899  3.3354  0.412  /
  23311 'HYGOV' 4  0.04  0.7569  6.8676  0.05  0.5  0.167  1  0  1.6299  1.2  1  0.0712  /
  23311 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23311 'GENSAL' 5  6.000000  0.527200  0.172400  1.982300  0.000000  1.126900  0.731200
  0.422800  0.345000  0.168300  0.069600  0.356500  /
  23311 'SCRX' 5  0.1  10.01  100  0.01  -4  5  0  0  /
  23311 'HYGOV' 5  0.05  0.4622  9.4021  0.4  0.4  0.1  1  0  1.8848  1.2  0.2  0.0779  /
  23311 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23315 'GENROU' 1  5.384000  0.061100  1.307800  0.071100  1.746168  0.000000  2.383600
  2.194800  0.156600  0.371800  0.123400  0.094000  0.015200  0.390000  /
  23315 'ESST4B' 1  0  3.516  3.516  1  -1  0  1  0  1  -1  0  5.9205  0  6.9101  0.08  0  0  /
  23315 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.9636  0  1  1  0.15  0.5  1.5  0.1637  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23315 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23318 'GENROU' 1  5.173900  0.043800  0.825400  0.064800  4.592818  0.000000  2.379800
  2.191800  0.175600  0.409900  0.104200  0.078600  0.083000  0.519900  /
  23318 'ESST4B' 1  0  3.956  3.956  1  -1  0  1  0  1  -1  0  6.7696  0  7.2179  0.08  0  0  /
  23318 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.911  5.9347  0  1  1  0.15  0.5  1.5  0.1809  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23318 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23318 'GENROU' 2  9.822800  0.046300  1.098600  0.099000  3.825829  0.000000  2.200200
  2.046900  0.514400  0.774800  0.447100  0.352000  0.003700  0.222900  /
  23318 'ESST4B' 2  0  3.0551  3.0551  1  -1  0  1  0  1  -1  0  6.4258  0  8.3842  0.08  0  0  /
  23318 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2176  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23318 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23319 'GENSAL' 1  6.000000  0.068300  0.384800  2.406900  0.000000  1.005400  0.651900
  0.437600  0.386200  0.091600  0.081600  0.176800  /
  23319 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23319 'HYGOV' 1  0.07  0.7399  6.4813  0.4  0.33  0.1  1  0  0.3038  1.25  0  0.076  /
  23319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23319 'GENSAL' 2  6.000000  0.242100  0.572100  3.186900  0.000000  1.016000  0.658900
  0.304800  0.181700  0.108600  0.133100  0.310800  /
  23319 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  23319 'HYGOV' 2  0.05  0.3924  6.2112  0.05  0.33  0.1  1  0  1.2625  1.25  1  0.0718  /
  23319 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23321 'GENSAL' 1  6.000000  0.249800  0.406800  3.608600  0.000000  1.079400  0.700200
  0.431500  0.376800  0.107300  0.294200  0.956700  /
  23321 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.5289  0.0801  3.3719  0.3673  /
  23321 'HYGOV' 1  0.05  0.2675  6.0963  0.05  0.5  0.07  1  0  0.5931  1.2  0.5  0.0716  /
  23321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23322 'GENSAL' 1  6.000000  0.298000  0.094400  1.617600  0.000000  1.178700  0.765000
  0.527100  0.421200  0.205300  0.077400  0.469000  /
  23322 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23322 'HYGOV' 1  0.05  0.9162  7.6591  0.05  0.4  0.07  1  0  0.4591  1.25  0.5  0.073  /
  23322 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23324 'GENSAL' 1  6.000000  0.320200  0.063600  2.075900  0.000000  0.852400  0.552100
  0.243800  0.210100  0.164600  0.218100  0.563000  /
  23324 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23324 'HYGOV' 1  0.07  0.9915  6.8795  0.4  0.5  0.07  1  0  1.6992  1.25  0.2  0.0757  /
  23324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23325 'GENSAL' 1  6.000000  0.102600  0.586200  3.365600  0.000000  1.282100  0.832500
  0.397400  0.325900  0.224500  0.087300  0.457200  /
  23325 'ESDC2A' 1  0  9.3  0.041667  0.1  0.75  1.17  -1.17  1  1  0  1  0  1.33  0.2088  1.7733  0.8352  /
  23325 'HYGOV' 1  0.05  0.3939  7.3155  0.05  0.33  0.07  1  0  1.6065  1.25  0.5  0.0709  /
  23325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23326 'GENSAL' 1  6.000000  0.516500  0.447700  2.817200  0.000000  0.696200  0.450200
  0.278500  0.193600  0.139600  0.181100  0.690300  /
  23326 'ESDC1A' 1  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0331  1  0  2.4348  0.1474  3.2465  0.4421  /
  23326 'HYGOV' 1  0.07  0.6228  4.5065  0.2  0.4  0.1  1  0  0.8224  1.25  0.2  0.0756  /
  23326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23329 'GENROU' 1  9.802800  0.063700  1.080400  0.041667  7.215117  0.000000  2.179900
  2.030500  0.291000  0.550900  0.152500  0.117100  0.169300  0.488300  /
  23329 'ESST4B' 1  0  3.222  3.222  1  -1  0  1  0  1  -1  0  5.9634  0  6.5737  0.08  0  0  /
  23329 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0789  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23329 'GENROU' 2  7.437100  0.042000  0.374700  0.056200  8.060282  0.000000  1.918100
  1.819300  0.331000  0.596700  0.225200  0.175100  0.124700  0.608900  /
  23329 'ESST4B' 2  0  3.2876  3.2876  1  -1  0  1  0  1  -1  0  5.536  0  7.5667  0.08  0  0  /
  23329 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23329 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23337 'GENSAL' 1  6.000000  0.325900  0.144900  3.084500  0.000000  0.825300  0.534400
  0.273900  0.177000  0.143700  0.128400  0.600900  /
  23337 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23337 'HYGOV' 1  0.05  0.9164  5.8505  0.2  0.5  0.07  1  0  1.4464  1.2  0  0.0758  /
  23337 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23338 'GENSAL' 1  6.000000  0.266300  0.445900  3.570500  0.000000  1.000000  0.648400
  0.264500  0.252300  0.188400  0.143400  0.408300  /
  23338 'ESDC2A' 1  0.02  9.3  0.01  0.1  0.75  1.17  -1.17  0.2  1  0  1  0  2.36  0.1729  3.1467  0.6916  /
  23338 'HYGOV' 1  0.05  0.5387  9.2512  0.05  0.5  0.07  1  0  1.1556  1.2  0.2  0.0711  /
  23338 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23338 'GENSAL' 2  6.000000  0.477200  0.344400  2.690400  0.000000  1.000000  0.648400
  0.336200  0.302400  0.100800  0.100400  0.348000  /
  23338 'ESDC1A' 2  0.06  40  0.041667  0  0  10  -10  0  0.9  0.0697  1  0  2.365  0.1466  3.1534  0.4397  /
  23338 'HYGOV' 2  0.07  0.5631  2.3956  0.05  0.5  0.167  1  0  0.756  1.2  0.5  0.0708  /
  23338 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23340 'GENROU' 1  6.898400  0.065600  0.945100  0.054700  1.309785  0.000000  1.988400
  1.876000  0.385400  0.708400  0.247900  0.193200  0.130800  0.370600  /
  23340 'ESST4B' 1  0  3.5868  3.5868  1  -1  0.01  1  0  1  -1  0  5.8891  0  8.5173  0.08  0  0  /
  23340 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.7177  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23340 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23340 'GENROU' 2  7.771300  0.048400  0.403000  0.079000  7.628396  0.000000  1.681500
  1.628300  0.343300  0.455900  0.286300  0.223800  0.156300  0.411800  /
  23340 'ESST4B' 2  0  3.4343  3.4343  1  -1  0  1  0  1  -1  0  6.1715  0  7.4641  0.08  0  0  /
  23340 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1095  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23340 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23345 'GENROU' 1  5.341500  0.063300  1.417700  0.066000  7.454206  0.000000  1.806100
  1.728900  0.230100  0.273200  0.156600  0.120500  0.089900  0.484400  /
  23345 'ESST4B' 1  0  3.2435  3.2435  1  -1  0.01  1  0  1  -1  0  5.0694  0  6.6058  0.08  0  0  /
  23345 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.0938  0  1  1  0.15  0.5  1.1805  0.1688  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23345 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23346 'GENROU' 1  4.766700  0.051000  1.308700  0.098100  2.725925  0.000000  2.261900
  2.096600  0.180100  0.406900  0.137100  0.104900  0.128500  0.741100  /
  23346 'ESST4B' 1  0  3.5798  3.5798  1  -1  0  1  0  1  -1  0  6.1582  0  7.593  0.08  0  0  /
  23346 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1318  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23346 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23346 'GENROU' 2  8.023300  0.057300  0.423000  0.046000  7.022351  0.000000  1.448300
  1.440100  0.291600  0.386700  0.180900  0.139800  0.039200  0.205400  /
  23346 'ESST4B' 2  0  3.7189  3.7189  1  -1  0  1  0  1  -1  0  6.3275  0  8.3073  0.08  0  0  /
  23346 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0515  1.707  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23346 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23346 'GENROU' 3  9.839100  0.067700  1.086400  0.071800  4.314394  0.000000  1.759000
  1.690800  0.326900  0.608600  0.263000  0.205200  0.114100  0.624200  /
  23346 'ESST4B' 3  0  3.4436  3.4436  1  -1  0  1  0  1  -1  0  6.3388  0  6.9568  0.08  0  0  /
  23346 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  14.1218  6.0032  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23346 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23347 'GENSAL' 1  6.000000  0.256200  0.114900  2.142100  0.000000  1.396000  0.906800
  0.600900  0.454500  0.239400  0.050000  0.161700  /
  23347 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23347 'HYGOV' 1  0.05  0.5069  2.4666  0.2  0.4  0.07  1  0  1.9944  1.2  0.2  0.0738  /
  23347 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23347 'GENSAL' 2  6.000000  0.576900  0.385200  3.254800  0.000000  1.043900  0.677100
  0.266600  0.173500  0.147000  0.103200  0.378600  /
  23347 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23347 'HYGOV' 2  0.05  0.6493  5.1292  0.041667  0.4  0.167  1  0  1.1223  1.2  0.5  0.0753  /
  23347 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23347 'GENSAL' 3  6.000000  0.288800  0.383600  2.292500  0.000000  1.144900  0.743000
  0.397400  0.391500  0.235200  0.252200  0.600800  /
  23347 'SCRX' 3  0.1  10.01  100  0  -4  5  0  0  /
  23347 'HYGOV' 3  0.07  0.363  7.2433  0.05  0.5  0.167  1  0  1.0386  1.25  0.2  0.0726  /
  23347 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23347 'GENSAL' 4  6.000000  0.063200  0.577400  2.302800  0.000000  0.802100  0.519300
  0.304500  0.220300  0.075800  0.237900  0.601400  /
  23347 'ESDC1A' 4  0.06  100  0.041667  0  0  10  -10  0  0.9  0.0304  1  0  2.4024  0.127  3.2032  0.381  /
  23347 'HYGOV' 4  0.05  0.271  8.0521  0.05  0.5  0.167  1  0  1.1295  1.2  1  0.0751  /
  23347 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23348 'GENROU' 1  6.262100  0.041667  0.527000  0.064200  2.409922  0.000000  2.440300
  2.312400  0.234200  0.746700  0.170300  0.126400  0.116800  0.468500  /
  23348 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0762  0.35  0  4.2444  0.0919  5.6592  0.3511  /
  23348 'IEEEG1' 1 0 0  20  0  0  0.3  2  -2  1.8154  0  0.3014  0.3416  0  6.7928  0  0  0  0  0  0  0  0  /
  23348 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23348 'GENROU' 2  5.396400  0.041667  0.562400  0.041667  2.364624  0.000000  2.474200
  2.344000  0.414800  0.418700  0.296800  0.224600  0.068100  0.371200  /
  23348 'ESAC1A' 2  0  0  0  750  0  12.7242  -12.7242  0.9654  0.0127  1  0.2  0.4  1  2.0554  0.2569  2.7406  2.3124  9  -9  /
  23348 'IEEEG1' 2 0 0  20  0  0  0.1  0.1  -0.1  1.1524  0  0.1957  1  0  6.6403  0.1828  0  0  0  0  0  0  0  /
  23348 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23351 'GENROU' 1  4.695900  0.059800  0.330500  0.051900  1.578106  0.000000  2.471600
  2.265800  0.328000  0.460800  0.247500  0.192900  0.160800  0.613600  /
  23351 'ESST4B' 1  0  3.585  3.585  1  -1  0  1  0  1  -1  0  6.2931  0  6.6866  0.08  0  0  /
  23351 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0677  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23351 'GENROU' 2  8.107300  0.060000  1.002100  0.042300  3.162397  0.000000  1.943400
  1.839600  0.385300  0.602400  0.234000  0.182100  0.122700  0.599500  /
  23351 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1357  0  0  0  1  0  1.2  0  6.1913  0  0.08  /
  23351 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.3987  0.2198  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23351 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23352 'GENROU' 1  9.864100  0.061600  1.016200  0.054300  6.189560  0.000000  1.788300
  1.714500  0.209300  0.372600  0.129100  0.098500  0.113900  0.582100  /
  23352 'ESST4B' 1  0  3.0445  3.0445  1  -1  0  1  0  1  -1  0  5.0324  0  7.5307  0.08  0  0  /
  23352 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.7538  0  1  1  0.15  0.5  1.7947  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23353 'GENSAL' 1  6.000000  0.478900  0.591500  3.360500  0.000000  1.103300  0.715800
  0.358700  0.286800  0.093100  0.085000  0.442200  /
  23353 'IEEET1' 1  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8895  0.0811  3.8527  0.3715  /
  23353 'HYGOV' 1  0.07  0.2122  4.375  0.05  0.4  0.07  1  0  0.7343  1.2  0.5  0.0736  /
  23353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23353 'GENSAL' 2  6.000000  0.465900  0.487100  3.806700  0.000000  0.966300  0.626400
  0.248400  0.208600  0.174200  0.179500  0.697400  /
  23353 'ESDC1A' 2  0  100  0.041667  0  0  10  -10  0  0.9  0.0329  1  0  2.4542  0.1462  3.2723  0.4386  /
  23353 'HYGOV' 2  0.07  0.697  6.6573  0.05  0.4  0.1  1  0  0.6024  1.2  0  0.0756  /
  23353 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 1  6.000000  0.189300  0.349700  3.503000  0.000000  1.000000  0.648400
  0.291000  0.289400  0.092900  0.158800  0.447900  /
  23354 'SCRX' 1  0.1  10.01  100  0.01  -4  5  0  0  /
  23354 'HYGOV' 1  0.07  0.8508  3.9825  0.4  0.4  0.167  1  0  1.3106  1.2  0  0.0724  /
  23354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 2  6.000000  0.478500  0.152100  3.254200  0.000000  1.000000  0.648400
  0.282100  0.200600  0.119100  0.192800  0.422900  /
  23354 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23354 'HYGOV' 2  0.07  0.8575  2.1594  0.041667  0.4  0.2  1  0  0.7654  1.2  1  0.0706  /
  23354 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 3  6.000000  0.435100  0.549100  3.892700  0.000000  1.000000  0.648400
  0.452500  0.410800  0.141400  0.186200  0.543400  /
  23354 'ESDC1A' 3  0  100  0.02  0  0  1  -1  0  0.9  0.0418  1  0  2.498  0.1337  3.3306  0.401  /
  23354 'HYGOV' 3  0.05  0.3975  3.53  0.2  0.5  0.07  1  0  1.1335  1.2  0.2  0.0718  /
  23354 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 4  6.000000  0.429400  0.525700  3.042700  0.000000  1.000000  0.648400
  0.358500  0.210600  0.090600  0.281300  0.919600  /
  23354 'ESDC2A' 4  0.02  50  0.01  0.11  0.75  0.4  -0.4  0.2  3.5  0  1  0  1.76  0.1869  2.3467  0.7476  /
  23354 'HYGOV' 4  0.05  0.8561  4.3567  0.4  0.5  0.167  1  0  0.5412  1.25  0  0.0756  /
  23354 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 5  6.000000  0.484200  0.496900  2.051500  0.000000  1.003500  0.650700
  0.374900  0.256300  0.224700  0.060700  0.319600  /
  23354 'SCRX' 5  0.1  10.01  100  0.01  -4  5  0  0  /
  23354 'HYGOV' 5  0.05  0.8747  2.7704  0.05  0.5  0.167  1  0  0.7623  1.2  0.5  0.0744  /
  23354 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23354 'GENSAL' 6  6.000000  0.478200  0.164500  2.890500  0.000000  1.000000  0.648400
  0.258500  0.158000  0.136900  0.089000  0.326200  /
  23354 'ESDC1A' 6  0.06  40  0.02  0  0  1  -1  0  0.9  0.0214  1  0  2.4897  0.1204  3.3195  0.3612  /
  23354 'HYGOV' 6  0.05  0.7776  8.9753  0.05  0.33  0.167  1  0  1.6994  1.25  0.2  0.0724  /
  23354 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23363 'GENSAL' 1  6.000000  0.067300  0.088600  3.012500  0.000000  0.940500  0.609600
  0.376800  0.374600  0.157700  0.114600  0.350500  /
  23363 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23363 'HYGOV' 1  0.05  0.8403  9.635  0.05  0.33  0.07  1  0  0.322  1.25  0.5  0.0777  /
  23363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23370 'GENSAL' 1  6.000000  0.154300  0.442600  1.683000  0.000000  0.704400  0.455500
  0.278400  0.204000  0.174400  0.213400  0.515800  /
  23370 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.9227  0.0814  3.897  0.373  /
  23370 'HYGOV' 1  0.07  0.5267  8.1645  0.04  0.4  0.167  1  0  0.5122  1.2  0  0.0702  /
  23370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23370 'GENSAL' 2  6.000000  0.455900  0.471200  2.252200  0.000000  1.217100  0.790000
  0.431500  0.302500  0.214300  0.207600  0.433000  /
  23370 'ESDC2A' 2  0.02  9.3  0.01  0.1  0.75  1.17  -1.17  0.2  0.2  0  0.15  0  1.76  0.1824  2.3467  0.7296  /
  23370 'HYGOV' 2  0.05  0.9917  5.9277  0.05  0.5  0.167  1  0  1.6958  1.25  0.2  0.0715  /
  23370 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23370 'GENSAL' 3  6.000000  0.414700  0.346200  2.951600  0.000000  1.194700  0.775400
  0.352300  0.347200  0.179800  0.212800  0.594800  /
  23370 'SCRX' 3  0.1  10.01  100  0.01  -4  5  0  0  /
  23370 'HYGOV' 3  0.07  0.9467  7.7225  0.05  0.4  0.1  1  0  0.4287  1.2  0  0.0754  /
  23370 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23372 'GENSAL' 1  6.000000  0.527600  0.320200  3.324900  0.000000  0.936200  0.606800
  0.320900  0.283000  0.091100  0.258500  0.613600  /
  23372 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23372 'HYGOV' 1  0.04  0.8372  4.3465  0.041667  0.4  0.167  1  0  0.4367  1.25  0  0.0718  /
  23372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23372 'GENSAL' 2  6.000000  0.528200  0.057900  2.245400  0.000000  1.038300  0.673400
  0.422800  0.421300  0.247600  0.176000  0.480100  /
  23372 'ESDC2A' 2  0  9.3  0.041667  0.1  0.75  1.17  -1.17  1  1  0  0.15  0  2.36  0.2136  3.1467  0.8544  /
  23372 'HYGOV' 2  0.05  0.2981  9.7627  0.05  0.5  0.07  1  0  1.5823  1.2  1  0.0717  /
  23372 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23377 'GENROU' 1  6.218500  0.062100  0.745100  0.084700  5.000000  0.000000  2.000000
  1.885300  0.188100  0.203700  0.127900  0.097600  0.163900  0.691700  /
  23377 'ESST4B' 1  0  3.6936  3.6936  1  -1  0  1  0  1  -1  0  5.0324  0  7.3094  0.08  0  0  /
  23377 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7742  1.0578  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23378 'GENROU' 1  7.520200  0.058300  1.391600  0.069400  5.000000  0.000000  2.000000
  1.885300  0.213900  0.535300  0.117100  0.088900  0.122900  0.737600  /
  23378 'ESST4B' 1  0  3.5189  3.5189  1  -1  0.01  1  0  1  -1  0  5.6267  0  6.0144  0.08  0  0  /
  23378 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.068  0.14  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23378 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23379 'GENROU' 1  8.292000  0.062100  0.894700  0.077400  4.589902  0.000000  2.020000
  1.901500  0.499400  0.714100  0.363100  0.285100  0.166000  0.581200  /
  23379 'ESST4B' 1  0  3.2669  3.2669  1  -1  0  1  0  1  -1  0  5.7484  0  6.0616  0.08  0  0  /
  23379 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.8447  0  1  1  0.15  0.5  1.5  0.1289  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23380 'GENROU' 1  4.235600  0.068900  1.482400  0.075300  4.351068  0.000000  1.931000
  1.829600  0.246500  0.434200  0.123200  0.093800  0.063600  0.515600  /
  23380 'EXAC2' 1  0.041667  1  1  400  0.041667  11.9289  -11.9289  1  25.9987  -25.998699  0.55  4  0  0.0216  1  0.1  1.6  1  10  4.7594  0.0035  3.5696  0.0138  /
  23380 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7102  0.9852  0  1  1  0.15  0.5  1.5  0.1318  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23380 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23381 'GENROU' 1  5.189800  0.059500  1.006000  0.063100  5.983729  0.000000  1.927000
  1.826400  0.437800  0.645500  0.365600  0.287000  0.241800  0.717700  /
  23381 'ESST4B' 1  0  3.2783  3.2783  1  -1  0  1  0  1  -1  0  5.8812  0  7.9964  0.08  0  0  /
  23381 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8669  0  1  1  0.15  0.5  2.3936  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23381 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23382 'GENROU' 1  4.527900  0.042700  1.416800  0.041667  5.000000  0.000000  1.938200
  1.835400  0.207800  0.319000  0.169600  0.130800  0.048100  0.508300  /
  23382 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  28.4963  -28.4963  1.3  4  0  0.0217  1  0  0  1  14  3.0559  0.0095  4.0745  0.0201  /
  23382 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3228  1.5  0.115  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23383 'GENROU' 1  4.977700  0.047500  0.458200  0.051100  4.223385  0.000000  2.070100
  1.941900  0.191900  0.270400  0.114700  0.087100  0.018000  0.304100  /
  23383 'ESST4B' 1  0  3.0503  3.0503  1  -1  0  1  0  1  -1  0  6.4042  0  6.8843  0.08  0  0  /
  23383 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1492  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23384 'GENROU' 1  6.268600  0.047800  0.434600  0.083400  4.038089  0.000000  2.424200
  2.227600  0.380900  0.705400  0.228700  0.177900  0.053300  0.398600  /
  23384 'ESST4B' 1  0  3.8666  3.8666  1  -1  0  1  0  1  -1  0  5.3561  0  8.4214  0.08  0  0  /
  23384 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4061  0.8744  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23384 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23386 'GENROU' 1  8.544700  0.044200  1.279800  0.085700  2.984505  0.000000  2.251500
  2.088200  0.231300  0.285200  0.192500  0.149000  0.204400  0.603400  /
  23386 'ESST4B' 1  0  3.5849  3.5849  1  -1  0  1  0  1  -1  0  6.9244  0  6.1584  0.08  0  0  /
  23386 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4335  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23386 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23393 'GENSAL' 1  6.000000  0.518200  0.539100  1.924600  0.000000  1.101100  0.714400
  0.258700  0.152800  0.124200  0.227900  0.548200  /
  23393 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0668  1  0  2.3993  0.1347  3.199  0.4041  /
  23393 'HYGOV' 1  0.07  0.3985  5.851  0.4  0.5  0.167  1  0  0.3107  1.2  0  0.0771  /
  23393 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23399 'GENROU' 1  9.381400  0.041667  1.204600  0.097600  1.978882  0.000000  1.592000
  1.556100  0.196700  0.222500  0.150900  0.115900  0.112500  0.620900  /
  23399 'ESST4B' 1  0  3.5475  3.5475  1  -1  0  1  0  1  -1  0  5.3926  0  7.8529  0.08  0  0  /
  23399 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.6273  2  0  1  1  0.15  0.5  1.7567  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23399 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23400 'GENROU' 1  8.265000  0.043600  1.471300  0.067000  8.711905  0.000000  2.370100
  2.183900  0.382200  0.609100  0.229900  0.178900  0.027700  0.181800  /
  23400 'ESST4B' 1  0  3.8026  3.8026  1  -1  0  1  0  1  -1  0  5.9826  0  8.5472  0.08  0  0  /
  23400 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2168  0.1865  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23401 'GENROU' 1  4.292800  0.066800  1.288700  0.097200  4.839793  0.000000  1.852800
  1.766500  0.305400  0.488500  0.174800  0.134900  0.159100  0.580700  /
  23401 'ESST4B' 1  0  3.7563  3.7563  1  -1  0  1  0  1  -1  0  5.3153  0  6.5667  0.08  0  0  /
  23401 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.6967  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23401 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23403 'GENROU' 1  9.025900  0.053900  0.723600  0.052200  3.344599  0.000000  2.292800
  2.121600  0.220300  0.404300  0.133700  0.102100  0.028800  0.198200  /
  23403 'ESST4B' 1  0  3.0972  3.0972  1  -1  0  1  0  1  -1  0  5.1329  0  6.6789  0.08  0  0  /
  23403 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4558  0.1888  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23405 'GENROU' 1  5.647100  0.058700  0.378600  0.074200  2.840874  0.000000  2.489300
  2.280100  0.327000  0.433900  0.215800  0.167600  0.019400  0.221300  /
  23405 'ESST4B' 1  0  3.9065  3.9065  1  -1  0  1  0  1  -1  0  5.0451  0  8.9795  0.08  0  0  /
  23405 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4927  2  0  1  1  0.15  0.5  1.9508  0.1696  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23406 'GENROU' 1  4.986700  0.047200  0.978200  0.051000  2.092276  0.000000  1.848600
  1.763100  0.176000  0.224100  0.127200  0.097000  0.059400  0.316800  /
  23406 'ESST4B' 1  0  3.9579  3.9579  1  -1  0  1  0  1  -1  0  5.9926  0  6.1057  0.08  0  0  /
  23406 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.8532  7.9428  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23406 'GENROU' 2  6.377300  0.066900  0.863200  0.081900  6.520442  0.000000  1.418200
  1.415800  0.173700  0.309700  0.111700  0.084600  0.058000  0.197500  /
  23406 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9873  0  0  0  1  0  1.2  0  5.6661  0  0.08  /
  23406 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2.9476  0  1  1  0.15  0.0185  1.0628  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23411 'GENSAL' 1  6.000000  0.559500  0.087000  2.538900  0.000000  1.000000  0.648400
  0.201700  0.180500  0.147500  0.297300  0.928700  /
  23411 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.8567  0.0847  3.809  0.3882  /
  23411 'HYGOV' 1  0.04  0.9201  3.9001  0.05  0.4  0.167  1  0  0.7436  1.2  1  0.0776  /
  23411 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23417 'GENSAL' 1  6.000000  0.130000  0.326400  2.216200  0.000000  1.000000  0.648400
  0.314900  0.292600  0.127900  0.094400  0.225500  /
  23417 'ESDC2A' 1  0.020833  9.3  0.041667  0.1  0.5  0.4  -0.4  1  1  0  0.15  0  1.33  0.1729  1.7733  0.6916  /
  23417 'HYGOV' 1  0.05  0.3416  9.4782  0.4  0.4  0.167  1  0  0.8804  1.2  0  0.0713  /
  23417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23418 'GENSAL' 1  6.000000  0.557800  0.486800  3.862300  0.000000  1.000000  0.648400
  0.242000  0.143500  0.095200  0.229300  0.713300  /
  23418 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.75  0.4  -0.4  1  1  0  1  0  2.36  0.212  3.1467  0.848  /
  23418 'HYGOV' 1  0.04  0.425  3.2206  0.2  0.33  0.07  1  0  0.5857  1.25  0.5  0.0703  /
  23418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23419 'GENSAL' 1  6.000000  0.193100  0.275400  2.476800  0.000000  1.000000  0.648400
  0.203700  0.171700  0.152000  0.057400  0.248100  /
  23419 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23419 'HYGOV' 1  0.05  0.8225  7.5851  0.05  0.4  0.2  1  0  0.8032  1.25  1  0.0748  /
  23419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23421 'GENROU' 1  7.327300  0.041667  0.610200  0.048500  7.398302  0.000000  1.794600
  1.719600  0.200900  0.387400  0.167000  0.128700  0.172500  0.738600  /
  23421 'EXAC2' 1  0.041667  1  1  1000  0.041667  11.7904  -11.7904  1  21.6823  -21.682301  1.3  4  0  0.49  1  0.1  1.6  1  14  4.7767  0.0002  3.5825  0.0104  /
  23421 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3774  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23421 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23422 'GENROU' 1  7.472000  0.042900  1.239400  0.088200  7.183976  0.000000  1.415800
  1.413900  0.180800  0.210200  0.153400  0.117900  0.139200  0.636100  /
  23422 'ESST4B' 1  0  3.1354  3.1354  1  -1  0  1  0  1  -1  0  6.6694  0  7.8753  0.08  0  0  /
  23422 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2319  0  1  1  0.15  0.5  1.5  0.1533  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23423 'GENSAL' 1  6.000000  0.186900  0.059000  3.881800  0.000000  1.000000  0.648400
  0.258000  0.201400  0.164600  0.232600  0.756300  /
  23423 'ESDC1A' 1  0.06  40  0.041667  0  0  10  -10  0  0.9  0.061  1  0  2.447  0.1326  3.2627  0.3978  /
  23423 'HYGOV' 1  0.07  0.9884  8.0239  0.4  0.5  0.167  1  0  0.9373  1.2  1  0.0769  /
  23423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23425 'GENROU' 1  6.752400  0.058800  0.652100  0.073400  6.263264  0.000000  1.530000
  1.506000  0.217400  0.462500  0.153000  0.117600  0.230300  0.737200  /
  23425 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0366  0  0  0  1  0  1.2  0  6.4631  0  0.08  /
  23425 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1144  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23425 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23426 'GENROU' 1  9.104900  0.064400  1.363000  0.049600  7.964068  0.000000  1.494700
  1.477600  0.257300  0.412100  0.149400  0.114700  0.156700  0.567500  /
  23426 'ESST4B' 1  0  3.6225  3.6225  1  -1  0  1  0  1  -1  0  6.8344  0  8.5041  0.08  0  0  /
  23426 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23426 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23434 'GENROU' 1  6.290300  0.044200  1.060100  0.082700  5.392078  0.000000  2.169000
  2.021700  0.176600  0.228400  0.104700  0.079100  0.085900  0.308400  /
  23434 'ESST4B' 1  0  3.0507  3.0507  1  -1  0  1  0  1  -1  0  5.4633  0  6.3391  0.08  0  0  /
  23434 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1737  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23434 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23435 'GENROU' 1  9.259200  0.048600  0.333500  0.065400  6.622850  0.000000  1.559500
  1.529900  0.226100  0.399200  0.142700  0.109400  0.065200  0.509100  /
  23435 'ESST4B' 1  0  3.5787  3.5787  1  -1  0  1  0  1  -1  0  6.5503  0  6.6112  0.08  0  0  /
  23435 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.244  0  1  1  0.15  0.3067  1.5  0.1443  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23435 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23436 'GENSAL' 1  6.000000  0.247300  0.232400  2.768100  0.000000  0.982800  0.637200
  0.324900  0.311300  0.181400  0.057900  0.334300  /
  23436 'ESDC2A' 1  0.02  9.3  0.01  0.11  0.5  0.4  -0.4  0.2  1  0  0.15  0  1.33  0.1682  1.7733  0.6728  /
  23436 'HYGOV' 1  0.04  0.6934  5.9865  0.05  0.33  0.1  1  0  1.8988  1.2  1  0.074  /
  23436 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23436 'GENSAL' 2  6.000000  0.127600  0.582900  2.007000  0.000000  0.980600  0.635700
  0.287100  0.287100  0.197100  0.100300  0.315700  /
  23436 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  23436 'HYGOV' 2  0.05  0.759  2.7994  0.05  0.5  0.2  1  0  1.1072  1.25  0.5  0.0723  /
  23436 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23436 'GENSAL' 3  6.000000  0.146000  0.263700  3.918000  0.000000  1.024700  0.664500
  0.335000  0.202500  0.177700  0.266900  0.590500  /
  23436 'ESDC1A' 3  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0579  1  0  2.4483  0.1477  3.2644  0.4432  /
  23436 'HYGOV' 3  0.05  0.9064  7.8887  0.041667  0.5  0.167  1  0  1.3183  1.2  1  0.071  /
  23436 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23445 'GENROU' 1  9.569600  0.058000  1.493800  0.089400  2.910238  0.000000  2.436000
  2.237100  0.164200  0.354500  0.105800  0.079900  0.101700  0.413400  /
  23445 'ESST4B' 1  0  3.3198  3.3198  1  -1  0  1  0  1  -1  0  6.3726  0  6.299  0.08  0  0  /
  23445 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1977  2  0  1  1  0.15  0.2774  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23445 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23446 'GENROU' 1  8.419200  0.068900  0.676200  0.041667  1.913671  0.000000  1.582400
  1.548400  0.179400  0.374000  0.150700  0.115800  0.098700  0.459100  /
  23446 'ESST4B' 1  0  3.069  3.069  1  -1  0  1  0  1  -1  0  5.3037  0  6.5236  0.08  0  0  /
  23446 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9183  0  1  1  0.15  0.3213  1.5  0.1768  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23446 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23447 'GENROU' 1  9.374200  0.050600  0.825500  0.077700  2.734399  0.000000  1.458400
  1.448300  0.258600  0.505400  0.142800  0.109400  0.154400  0.522100  /
  23447 'ESST4B' 1  0  3.8041  3.8041  1  -1  0  1  0  1  -1  0  6.7183  0  6.2561  0.08  0  0  /
  23447 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.8262  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23447 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23449 'GENROU' 1  9.032200  0.049600  1.056200  0.060100  6.868010  0.000000  1.975100
  1.865200  0.178600  0.451900  0.128700  0.098200  0.120300  0.498900  /
  23449 'ESST4B' 1  0  3.0756  3.0756  1  -1  0  1  0  1  -1  0  6.3749  0  7.5545  0.08  0  0  /
  23449 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6719  0  1  1  0.15  0.5  2.2327  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23449 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23453 'GENSAL' 1  6.000000  0.571600  0.064600  2.651900  0.000000  1.000000  0.648400
  0.409400  0.333600  0.178400  0.188200  0.540500  /
  23453 'ESDC1A' 1  0  40  0.041667  0  0  10  -10  0  0.9  0.0291  1  0  2.303  0.1273  3.0707  0.382  /
  23453 'HYGOV' 1  0.05  0.3482  9.951  0.4  0.4  0.167  1  0  0.6752  1.25  1  0.0799  /
  23453 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23454 'GENSAL' 1  6.000000  0.185100  0.245400  2.711000  0.000000  1.000000  0.648400
  0.404700  0.363100  0.149300  0.179700  0.530500  /
  23454 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23454 'HYGOV' 1  0.05  0.5781  5.1497  0.4  0.5  0.07  1  0  1.2813  1.2  0.5  0.0786  /
  23454 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23455 'GENSAL' 1  6.000000  0.347200  0.256700  1.762300  0.000000  0.974500  0.631800
  0.393900  0.239600  0.190800  0.248400  0.845400  /
  23455 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.5341  0.0896  3.3788  0.4108  /
  23455 'HYGOV' 1  0.05  0.2735  9.5548  0.05  0.33  0.1  1  0  0.7268  1.25  0  0.0753  /
  23455 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23456 'GENSAL' 1  6.000000  0.275100  0.094300  3.517200  0.000000  0.840600  0.544400
  0.216100  0.176100  0.143500  0.155600  0.407100  /
  23456 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23456 'HYGOV' 1  0.05  0.4201  4.7823  0.4  0.5  0.2  1  0  0.5242  1.2  0.5  0.072  /
  23456 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23456 'GENSAL' 2  6.000000  0.130000  0.292400  2.453800  0.000000  1.372500  0.891400
  0.467900  0.319200  0.208900  0.112400  0.399200  /
  23456 'ESDC1A' 2  0.06  100  0.041667  0  0  1  -1  0  0.9  0.0256  1  0  2.4781  0.1457  3.3041  0.4371  /
  23456 'HYGOV' 2  0.04  0.3043  2.0511  0.4  0.5  0.2  1  0  1.3794  1.2  0.5  0.0792  /
  23456 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23459 'GENSAL' 1  6.000000  0.206700  0.185800  2.515300  0.000000  1.369500  0.889400
  0.623600  0.481800  0.160500  0.101400  0.231500  /
  23459 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.596  0.0816  3.4613  0.3741  /
  23459 'HYGOV' 1  0.05  0.4187  5.6969  0.05  0.33  0.2  1  0  0.4092  1.2  0.2  0.0799  /
  23459 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23460 'GENSAL' 1  6.000000  0.580900  0.317000  2.690000  0.000000  1.004800  0.651600
  0.348400  0.297200  0.157800  0.251100  0.604800  /
  23460 'ESDC1A' 1  0  100  0.02  0  0  10  -10  0  0.9  0.055  1  0  2.4405  0.1355  3.254  0.4065  /
  23460 'HYGOV' 1  0.07  0.8351  7.0832  0.2  0.4  0.2  1  0  0.9619  1.2  0  0.0711  /
  23460 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23462 'GENSAL' 1  6.000000  0.375600  0.209000  2.062400  0.000000  1.167600  0.757700
  0.276900  0.167900  0.143500  0.053900  0.390500  /
  23462 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.646  0.103  1  0  2.8475  0.0827  3.7966  0.3793  /
  23462 'HYGOV' 1  0.05  0.2037  7.6685  0.4  0.4  0.167  1  0  0.8016  1.2  0.2  0.0759  /
  23462 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23463 'GENSAL' 1  6.000000  0.099300  0.057400  1.673500  0.000000  1.238600  0.804100
  0.320300  0.203800  0.197500  0.279600  0.743000  /
  23463 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23463 'HYGOV' 1  0.05  0.5617  9.5293  0.05  0.4  0.167  1  0  0.6394  1.25  0.5  0.0772  /
  23463 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23469 'GENSAL' 1  6.000000  0.194500  0.092500  3.365800  0.000000  1.102500  0.715300
  0.455300  0.292200  0.117500  0.145800  0.649800  /
  23469 'ESDC1A' 1  0  40  0.02  0  0  10  -10  0  0.9  0.0439  1  0  2.4996  0.1351  3.3328  0.4053  /
  23469 'HYGOV' 1  0.05  0.8448  5.859  0.05  0.33  0.167  1  0  1.147  1.25  1  0.0738  /
  23469 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23469 'GENSAL' 2  6.000000  0.378900  0.270900  3.755000  0.000000  1.000000  0.648400
  0.231900  0.223800  0.131000  0.080500  0.192700  /
  23469 'SCRX' 2  0.1  10.01  100  0.01  -4  5  0  0  /
  23469 'HYGOV' 2  0.05  0.5561  7.6539  0.4  0.5  0.07  1  0  1.2004  1.25  0  0.0748  /
  23469 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23471 'GENROU' 1  8.134000  0.056900  1.266300  0.050400  5.232448  0.000000  2.071600
  1.943100  0.411900  0.574200  0.319200  0.250000  0.212700  0.630100  /
  23471 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.704  0  0  0  1  0  1.2  0  6.2845  0  0.08  /
  23471 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23471 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23477 'GENROU' 1  5.915700  0.060800  1.104300  0.080200  2.546181  0.000000  1.420400
  1.417700  0.153200  0.431400  0.102800  0.077600  0.022300  0.286400  /
  23477 'ESST4B' 1  0  3.9349  3.9349  1  -1  0  1  0  1  -1  0  6.2125  0  7.9056  0.08  0  0  /
  23477 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.8161  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23477 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23478 'GENROU' 1  8.232800  0.064700  0.819100  0.056200  7.837457  0.000000  1.703100
  1.645800  0.199200  0.213100  0.107000  0.080900  0.006900  0.214200  /
  23478 'ESST4B' 1  0  3.2147  3.2147  1  -1  0  1  0  1  -1  0  5.6367  0  7.4773  0.08  0  0  /
  23478 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23478 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23478 'GENROU' 2  7.693600  0.062300  0.444300  0.059500  4.607244  0.000000  1.732200
  1.669200  0.195200  0.272300  0.117600  0.089300  0.134800  0.530500  /
  23478 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8892  0  0  0  1  0  1.2  0  6.5192  0  0.08  /
  23478 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23478 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23479 'GENROU' 1  5.706100  0.063700  0.754700  0.090900  9.308828  0.000000  1.504500
  1.485500  0.223900  0.322000  0.108900  0.082400  0.037700  0.227300  /
  23479 'ESST4B' 1  0  3.3494  3.3494  1  -1  0  1  0  1  -1  0  5.4859  0  8.7651  0.08  0  0  /
  23479 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.2151  7.2532  0  1  1  0.15  0.5  1.3427  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23479 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23479 'GENROU' 2  9.524000  0.041200  1.173900  0.042700  9.071576  0.000000  2.430600
  2.232800  0.203100  0.234100  0.140500  0.107600  0.180100  0.567000  /
  23479 'ESST4B' 2  0  3.1592  3.1592  1  -1  0.01  1  0  1  -1  0  6.5487  0  8.8224  0.08  0  0  /
  23479 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  22.181  2  0  1  1  0.15  0.5  1.063  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23479 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23480 'GENROU' 1  7.521300  0.053300  0.578600  0.051800  1.847502  0.000000  2.213700
  2.057700  0.353400  0.512500  0.193100  0.149500  0.015900  0.316000  /
  23480 'EXAC2' 1  0.01  1  1  1000  0.01  9.8984  -9.8984  1  27.6145  -27.6145  0.55  4  0  0.0296  1  0  0  1  14  4.7316  1.0651  3.5487  1.1095  /
  23480 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1909  1.5  0.1693  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23480 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23480 'GENROU' 2  7.509900  0.045600  0.758300  0.082000  7.783037  0.000000  1.650800
  1.603600  0.158200  0.216200  0.125900  0.095900  0.080400  0.390200  /
  23480 'ESST4B' 2  0  3.7983  3.7983  1  -1  0.01  1  0  1  -1  0  5.2839  0  8.7756  0.08  0  0  /
  23480 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23480 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23481 'GENROU' 1  4.134900  0.048800  0.889200  0.082800  6.335495  0.000000  2.311900
  2.137000  0.253200  0.324200  0.148700  0.114100  0.057100  0.455600  /
  23481 'ESST4B' 1  0  3.334  3.334  1  -1  0.01  1  0  1  -1  0  5.7892  0  6.8765  0.08  0  0  /
  23481 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5984  0  1  1  0.15  0.1761  1.5  0.134  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23481 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23481 'GENROU' 2  4.160600  0.054200  0.429800  0.042500  8.936463  0.000000  2.313900
  2.138600  0.307900  0.492300  0.156500  0.120400  0.166400  0.612500  /
  23481 'ESST4B' 2  0  3.3289  3.3289  1  -1  0.01  1  0  1  -1  0  6.937  0  6.4876  0.08  0  0  /
  23481 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.4276  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23481 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23484 'GENSAL' 1  6.000000  0.550000  0.410100  3.808200  0.000000  1.245200  0.808400
  0.454500  0.262300  0.184300  0.221700  0.561100  /
  23484 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23484 'HYGOV' 1  0.07  0.7186  5.4522  0.4  0.5  0.2  1  0  1.9833  1.2  1  0.0718  /
  23484 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23485 'GENSAL' 1  6.000000  0.426500  0.290600  2.106100  0.000000  0.942300  0.610800
  0.397200  0.371900  0.180700  0.103500  0.224500  /
  23485 'ESDC1A' 1  0  100  0.041667  0  0  10  -10  0  0.9  0.0754  1  0  2.3782  0.126  3.1709  0.3779  /
  23485 'HYGOV' 1  0.05  0.3323  3.333  0.4  0.4  0.167  1  0  0.7389  1.2  0  0.0755  /
  23485 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23487 'GENSAL' 1  6.000000  0.392400  0.394900  2.656600  0.000000  0.858100  0.555800
  0.412100  0.347200  0.101200  0.119700  0.432900  /
  23487 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  23487 'HYGOV' 1  0.05  0.5086  5.1914  0.05  0.4  0.167  1  0  0.3255  1.25  1  0.0729  /
  23487 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23490 'GENSAL' 1  6.000000  0.252400  0.088100  2.902600  0.000000  0.696300  0.450200
  0.335300  0.234300  0.075500  0.299600  0.958300  /
  23490 'ESDC2A' 1  0.020833  50  0.041667  0.1  0.5  1.17  -1.17  1  3.5  0  1  0  1.76  0.1795  2.3467  0.718  /
  23490 'HYGOV' 1  0.07  0.491  2.8325  0.041667  0.33  0.167  1  0  0.3568  1.2  1  0.0771  /
  23490 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23491 'GENSAL' 1  6.000000  0.184800  0.364000  2.034100  0.000000  0.781100  0.505600
  0.270600  0.181600  0.154800  0.074700  0.325400  /
  23491 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.7242  0.0817  3.6323  0.3745  /
  23491 'HYGOV' 1  0.05  0.4727  4.2367  0.4  0.4  0.167  1  0  0.4267  1.2  0  0.072  /
  23491 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23493 'GENSAL' 1  6.000000  0.419100  0.272400  3.084600  0.000000  1.000000  0.648400
  0.431400  0.391900  0.189000  0.107000  0.384500  /
  23493 'ESDC1A' 1  0  100  0.041667  0  0  1  -1  0  0.9  0.0197  1  0  2.3525  0.1407  3.1367  0.4221  /
  23493 'HYGOV' 1  0.04  0.4073  7.024  0.4  0.33  0.167  1  0  0.3952  1.2  1  0.0729  /
  23493 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23493 'GENSAL' 2  6.000000  0.256900  0.354500  2.252600  0.000000  1.000000  0.648400
  0.280100  0.254100  0.111600  0.108100  0.403500  /
  23493 'IEEET1' 2  0  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.5422  0.0859  3.3896  0.3936  /
  23493 'HYGOV' 2  0.07  0.8151  5.3961  0.05  0.4  0.167  1  0  1.7722  1.25  1  0.0777  /
  23493 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 1  7.109600  0.063000  0.721900  0.043500  7.896071  0.000000  2.537400
  2.318900  0.363700  0.671100  0.300700  0.235300  0.227600  0.660700  /
  23495 'ESST4B' 1  0  3.0688  3.0688  1  -1  0.01  1  0  1  -1  0  6.0853  0  6.4101  0.08  0  0  /
  23495 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.185  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 2  6.757300  0.058000  0.790300  0.095800  5.225442  0.000000  2.164100
  2.017700  0.196300  0.261500  0.135100  0.103300  0.192600  0.746600  /
  23495 'EXPIC1' 2  0  4  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  8.1934  0  0  0  1  0  1.2  0  5.2474  0  0.08  /
  23495 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  22.8168  2  0  1  1  0.15  0.5  1.5  0.1586  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 3  7.824800  0.059000  0.586800  0.050000  5.227749  0.000000  2.162000
  2.016000  0.239200  0.303600  0.206600  0.160300  0.130700  0.349900  /
  23495 'ESST4B' 3  0  3.01  3.01  1  -1  0  1  0  1  -1  0  6.397  0  7.3344  0.08  0  0  /
  23495 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.8669  2  0  1  1  0.15  0.0864  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 4  9.221900  0.041500  1.198100  0.049400  5.313047  0.000000  1.758000
  1.690000  0.291800  0.556900  0.168000  0.129500  0.069800  0.279800  /
  23495 'EXAC2' 4  0.01  1  1  1000  0.01  12.3688  -12.3688  1  28.1996  -28.1996  1.3  4  0  0.49  1  0  0  1  10  3.0936  0.0022  4.1249  0.0124  /
  23495 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  14.4618  5.062  0  1  1  0.15  0.4681  1.1523  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 5  9.581900  0.044500  1.412000  0.082200  4.985108  0.000000  2.590100
  2.361500  0.492100  0.729400  0.311100  0.243600  0.092000  0.507300  /
  23495 'EXPIC1' 5  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  7.6581  0  0  0  1  0  1.2  0  6.5134  0  0.08  /
  23495 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  0.8986  0  1  1  0.15  0.5  1.9998  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23495 'GENROU' 6  9.087800  0.040200  1.280300  0.096000  6.406190  0.000000  2.615800
  2.382200  0.198900  0.330000  0.165300  0.127400  0.164300  0.436900  /
  23495 'ESST4B' 6  0  3.9668  3.9668  1  -1  0.01  1  0  1  -1  0  6.4509  0  8.6173  0.08  0  0  /
  23495 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.0693  0  1  1  0.15  0.1202  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23495 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23499 'GENROU' 1  5.025500  0.051700  1.158700  0.070900  7.353908  0.000000  1.586600
  1.551700  0.394700  0.579800  0.271800  0.212300  0.031600  0.189600  /
  23499 'ESST4B' 1  0  3.2482  3.2482  1  -1  0  1  0  1  -1  0  6.5445  0  6.2796  0.08  0  0  /
  23499 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0239  1.3924  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23499 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23499 'GENROU' 2  4.803800  0.065700  0.596100  0.059000  4.619777  0.000000  2.585800
  2.358000  0.392700  0.620000  0.270600  0.211300  0.078700  0.559800  /
  23499 'EXPIC1' 2  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0224  0  0  0  1  0  1.2  0  5.2057  0  0.08  /
  23499 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4226  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23499 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23501 'GENSAL' 1  6.000000  0.080400  0.130300  2.075700  0.000000  0.962900  0.624200
  0.469300  0.415600  0.151300  0.074600  0.369000  /
  23501 'ESDC1A' 1  0.06  40  0.041667  0  0  1  -1  0  0.9  0.0705  1  0  2.4352  0.1286  3.2469  0.3858  /
  23501 'HYGOV' 1  0.05  0.474  7.1459  0.05  0.5  0.167  1  0  1.2624  1.2  0  0.072  /
  23501 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23501 'GENSAL' 2  6.000000  0.551600  0.241400  3.567900  0.000000  1.048000  0.679700
  0.347800  0.297700  0.142000  0.198400  0.734900  /
  23501 'IEEET1' 2  0  40  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.8373  0.0886  3.7831  0.4059  /
  23501 'HYGOV' 2  0.05  0.4545  5.4677  0.05  0.5  0.07  1  0  1.4165  1.2  1  0.0768  /
  23501 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23502 'GENSAL' 1  6.000000  0.178300  0.442300  3.958700  0.000000  0.948400  0.614800
  0.393700  0.325800  0.192700  0.287300  0.833000  /
  23502 'ESDC2A' 1  0.02  50  0.01  0.11  0.5  1.17  -1.17  0.2  1  0  1  0  2.36  0.1985  3.1467  0.794  /
  23502 'HYGOV' 1  0.07  0.2534  5.4708  0.05  0.5  0.167  1  0  1.2828  1.2  0.5  0.0774  /
  23502 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23503 'GENSAL' 1  6.000000  0.438600  0.143600  2.144000  0.000000  1.053500  0.683300
  0.228800  0.191000  0.130400  0.081000  0.410700  /
  23503 'ESDC2A' 1  0  9.3  0.041667  0.1  0.75  7.21  -7.21  0.2  1  0  1  0  1.76  0.2225  2.3467  0.89  /
  23503 'HYGOV' 1  0.07  0.6726  6.0398  0.05  0.33  0.07  1  0  0.7303  1.2  0.5  0.0775  /
  23503 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23510 'GENROU' 1  6.675100  0.051500  0.681900  0.055100  5.000000  0.000000  1.889700
  1.796300  0.222300  0.470300  0.155100  0.119300  0.198000  0.748700  /
  23510 'ESST4B' 1  0  3.4228  3.4228  1  -1  0  1  0  1  -1  0  6.0331  0  6.481  0.08  0  0  /
  23510 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.7651  0  1  1  0.15  0.5  1.5  0.1696  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23510 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23511 'GENROU' 1  5.898200  0.047100  0.706300  0.087700  5.060617  0.000000  2.267400
  2.101000  0.424900  0.748100  0.269000  0.210000  0.117100  0.701200  /
  23511 'ESST4B' 1  0  3.4716  3.4716  1  -1  0  1  0  1  -1  0  6.0909  0  7.0797  0.08  0  0  /
  23511 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1053  0  1  1  0.15  0.5  2.3688  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23511 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23512 'GENROU' 1  6.746100  0.049200  1.263900  0.067100  4.673336  0.000000  1.692500
  1.637200  0.155700  0.374100  0.122000  0.092800  0.142000  0.653300  /
  23512 'ESST4B' 1  0  3.0508  3.0508  1  -1  0  1  0  1  -1  0  5.0181  0  6.202  0.08  0  0  /
  23512 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.9097  2  0  1  1  0.15  0.5  1.7608  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23512 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  23513 'GENROU' 1  4.110000  0.045500  1.145600  0.093900  7.391377  0.000000  2.034800
  1.913400  0.204200  0.262400  0.119900  0.091200  0.118000  0.620000  /
  23513 'ESST4B' 1  0  3.3634  3.3634  1  -1  0.01  1  0  1  -1  0  6.5323  0  7.3246  0.08  0  0  /
  23513 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1642  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  23513 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25829 'GENROU' 1  7.643800  0.068900  1.379500  0.062200  5.000000  0.000000  2.000000
  1.885300  0.161000  0.365800  0.114800  0.087100  0.011900  0.190200  /
  25829 'ESST4B' 1  0  3.9819  3.9819  1  -1  0.01  1  0  1  -1  0  5.0444  0  7.9528  0.08  0  0  /
  25829 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.3935  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25829 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25830 'GENROU' 1  9.485100  0.065400  0.677300  0.070800  5.000000  0.000000  2.000000
  1.885300  0.215900  0.346800  0.123200  0.093800  0.124400  0.522200  /
  25830 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6953  0  0  0  1  0  1.2  0  5.9328  0  0.08  /
  25830 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6428  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25830 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25831 'GENROU' 1  6.273400  0.041667  0.755700  0.084300  2.824177  0.000000  2.127800
  1.988400  0.205700  0.441100  0.119100  0.090500  0.096400  0.257000  /
  25831 'ESST4B' 1  0  3.0345  3.0345  1  -1  0  1  0  1  -1  0  6.7632  0  6.0183  0.08  0  0  /
  25831 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.2417  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25831 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25837 'GENROU' 1  5.010600  0.067200  1.253600  0.051300  9.075914  0.000000  1.418600
  1.416200  0.191900  0.317100  0.165800  0.127800  0.146700  0.527900  /
  25837 'EXAC2' 1  0.01  1  1  1000  0.02  100  -100  1  28.335  -28.334999  0.55  4  0  0.0185  1  0  0  1  14  3.8315  0.0027  5.1087  0.013  /
  25837 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2746  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25837 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25837 'GENROU' 2  9.375900  0.061000  1.316300  0.050100  3.985487  0.000000  1.628700
  1.585700  0.383800  0.541200  0.212600  0.165000  0.081200  0.286000  /
  25837 'ESST4B' 2  0  3.4797  3.4797  1  -1  0  1  0  1  -1  0  5.8956  0  7.275  0.08  0  0  /
  25837 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0557  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25837 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25840 'GENROU' 1  8.223600  0.043200  0.757700  0.043100  2.779804  0.000000  2.606300
  2.374600  0.263300  0.583600  0.202700  0.157100  0.006300  0.211000  /
  25840 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8954  0  0  0  1  0  1.2  0  6.0315  0  0.08  /
  25840 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6543  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25840 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25840 'GENROU' 2  5.879800  0.042300  1.294500  0.063500  6.814250  0.000000  1.738900
  1.674600  0.195200  0.244100  0.163600  0.126000  0.127000  0.378600  /
  25840 'ESST4B' 2  0  3.1437  3.1437  1  -1  0  1  0  1  -1  0  5.9557  0  6.9028  0.08  0  0  /
  25840 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  7.7758  0  1  1  0.15  0.5  2.2523  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25840 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25857 'GENROU' 1  9.620300  0.067200  1.082600  0.062400  5.113702  0.000000  1.658100
  1.609400  0.321000  0.612900  0.239700  0.186700  0.061700  0.368100  /
  25857 'ESST4B' 1  0  3.3356  3.3356  1  -1  0  1  0  1  -1  0  5.3711  0  8.4763  0.08  0  0  /
  25857 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.6464  7.5555  0  1  1  0.15  0.5  1.5  0.1109  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25857 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 1  7.597800  0.041100  0.474200  0.053200  2.209239  0.000000  2.319100
  2.142800  0.220200  0.431100  0.128800  0.098300  0.171500  0.676700  /
  25874 'ESST4B' 1  0  3.0074  3.0074  1  -1  0.01  1  0  1  -1  0  5.5425  0  7.2838  0.08  0  0  /
  25874 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 2  7.303400  0.063000  1.390700  0.099200  8.401897  0.000000  1.972600
  1.863200  0.212700  0.270100  0.147500  0.113200  0.015400  0.279500  /
  25874 'ESST4B' 2  0  3.5936  3.5936  1  -1  0  1  0  1  -1  0  5.3798  0  6.7891  0.08  0  0  /
  25874 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.2739  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 3  5.122300  0.050000  0.701400  0.050200  1.138411  0.000000  2.082800
  1.952100  0.207300  0.305300  0.155400  0.119500  0.095500  0.526600  /
  25874 'ESST4B' 3  0  3.7772  3.7772  1  -1  0  1  0  1  -1  0  5.27  0  8.3872  0.08  0  0  /
  25874 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  1.1414  0  1  1  0.15  0.0946  1.5  0.2  0.3  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 4  9.095700  0.054200  1.381600  0.085400  6.260589  0.000000  1.471600
  1.458900  0.287100  0.447900  0.163300  0.125800  0.095400  0.523100  /
  25874 'EXAC2' 4  0.041667  1  1  1000  0.041667  8.9764  -8.9764  1  28.3082  -28.308201  0.55  4  0  0.0276  1  0  0  1  14  3.8775  1.099  5.17  1.1444  /
  25874 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  19.8957  7.9087  0  1  1  0.15  0.5  1.0183  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 5  9.720300  0.053100  0.756300  0.068000  7.631600  0.000000  1.710600
  1.651800  0.174000  0.250600  0.116900  0.088800  0.171400  0.629100  /
  25874 'ESST4B' 5  0  3.2649  3.2649  1  -1  0  1  0  1  -1  0  5.628  0  8.5487  0.08  0  0  /
  25874 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  5.3853  2  0  1  1  0.15  0.5  1.0016  0.1165  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25874 'GENROU' 6  6.395300  0.046300  0.337500  0.066200  8.358420  0.000000  2.156600
  2.011600  0.308100  0.550700  0.156000  0.119900  0.064700  0.383200  /
  25874 'ESST4B' 6  0  3.2181  3.2181  1  -1  0  1  0  1  -1  0  6.9245  0  6.453  0.08  0  0  /
  25874 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  5.1087  0.2991  0  1  1  0.15  0.5  1.5  0.1239  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25874 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25875 'GENROU' 1  7.559100  0.066900  1.475400  0.056800  5.892805  0.000000  1.990900
  1.878000  0.171300  0.380100  0.112100  0.085000  0.157300  0.563900  /
  25875 'EXPIC1' 1  0  3.5  1  1  -0.87  0.01  0  0  1  -0.87  0  1  0  6.6868  0  0  0  1  0  1.2  0  5.1277  0  0.08  /
  25875 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.6631  2.8522  0  1  1  0.15  0.4064  2.3559  0.1912  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25875 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25876 'GENROU' 1  4.616300  0.042200  1.277800  0.058700  6.421283  0.000000  1.522900
  1.500300  0.156000  0.219900  0.114600  0.087000  0.127000  0.325900  /
  25876 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4708  0  0  0  1  0  1.2  0  5.9391  0  0.08  /
  25876 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.9779  0  1  1  0.15  0.4994  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25876 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25876 'GENROU' 2  7.570600  0.061600  0.618900  0.075100  5.122151  0.000000  2.038500
  1.916300  0.187300  0.254500  0.106200  0.080200  0.038700  0.216300  /
  25876 'EXAC2' 2  0  1  1  400  0.041667  8.0523  -8.0523  1  22.1568  -22.156799  1.3  4  0  0.49  1  0.1  0.8  1  14  4.6779  0.0015  3.5084  0.0118  /
  25876 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  11.6927  2  0  1  1  0.15  0.5  1.7736  0.1234  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25876 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25876 'GENROU' 3  9.286000  0.058300  0.400700  0.075400  2.620020  0.000000  1.844100
  1.759500  0.213500  0.315200  0.127900  0.097600  0.138700  0.405200  /
  25876 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1055  0  0  0  1  0  1.2  0  6.1207  0  0.08  /
  25876 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  19.6385  2  0  1  1  0.15  0.5  1.5  0.1088  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25876 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25876 'GENROU' 4  6.095000  0.053500  0.538300  0.097500  5.926945  0.000000  1.779100
  1.707100  0.154000  0.343300  0.121000  0.092100  0.156000  0.497000  /
  25876 'ESST4B' 4  0  3.7548  3.7548  1  -1  0  1  0  1  -1  0  6.7929  0  7.2303  0.08  0  0  /
  25876 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25876 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25876 'GENROU' 5  6.811300  0.064100  1.355900  0.086000  3.329716  0.000000  2.458600
  2.255300  0.341400  0.526500  0.183100  0.141600  0.067800  0.208300  /
  25876 'EXAC2' 5  0.041667  1  1  1000  0.041667  12.6809  -12.6809  1  24.8138  -24.813801  0.55  4  0  0.0162  1  0.1  1.6  1  14  3.3617  0.008  4.4822  0.0185  /
  25876 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2551  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25876 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25881 'GENROU' 1  6.906100  0.041667  1.129700  0.071400  4.091478  0.000000  2.041100
  1.918500  0.187400  0.235600  0.107200  0.081100  0.081200  0.196200  /
  25881 'ESST4B' 1  0  3.2895  3.2895  1  -1  0  1  0  1  -1  0  6.9904  0  8.0263  0.08  0  0  /
  25881 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1626  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25881 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25889 'GENROU' 1  4.736300  0.043300  1.017500  0.080100  1.756830  0.000000  1.466600
  1.454900  0.228400  0.265700  0.168200  0.129600  0.072000  0.304100  /
  25889 'ESST4B' 1  0  3.0131  3.0131  1  -1  0  1  0  1  -1  0  5.2833  0  8.4237  0.08  0  0  /
  25889 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25889 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25892 'GENROU' 1  9.388900  0.048800  0.695800  0.075800  1.784405  0.000000  1.831800
  1.749600  0.228000  0.262600  0.154000  0.118400  0.091500  0.531600  /
  25892 'ESST4B' 1  0  3.4906  3.4906  1  -1  0  1  0  1  -1  0  6.4592  0  8.4417  0.08  0  0  /
  25892 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4258  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25892 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25904 'GENROU' 1  7.440000  0.054100  1.470100  0.097100  4.079141  0.000000  1.801100
  1.724800  0.203200  0.249900  0.115000  0.087200  0.234400  0.751700  /
  25904 'ESST4B' 1  0  3.731  3.731  1  -1  0  1  0  1  -1  0  5.2798  0  8.0653  0.08  0  0  /
  25904 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.9208  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25904 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25905 'GENROU' 1  6.127000  0.043600  1.462300  0.075000  5.584351  0.000000  1.768600
  1.698600  0.320600  0.438000  0.209800  0.162800  0.090200  0.414700  /
  25905 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  23.1062  -23.106199  1.3  4  0  0.49  1  0  0  1  10  3.7704  0.0096  5.0272  0.0202  /
  25905 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2742  0  1  1  0.15  0.5  1.5  0.1983  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25905 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25906 'GENROU' 1  4.998100  0.042100  0.469100  0.093200  5.798362  0.000000  2.334700
  2.155400  0.378400  0.717800  0.217200  0.168700  0.088700  0.483500  /
  25906 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5603  0  0  0  1  0  1.2  0  5.2517  0  0.08  /
  25906 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0244  2  0  1  1  0.15  0.3059  2.4089  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25906 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25907 'GENROU' 1  9.906100  0.047200  0.441600  0.086600  3.855088  0.000000  1.569500
  1.538000  0.240700  0.285300  0.123000  0.093700  0.200500  0.557400  /
  25907 'ESST4B' 1  0  3.5308  3.5308  1  -1  0  1  0  1  -1  0  6.5438  0  8.8742  0.08  0  0  /
  25907 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.9689  2  0  1  1  0.15  0.5  1.8409  0.1771  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25907 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25908 'GENROU' 1  5.072400  0.041667  0.547200  0.095300  6.012934  0.000000  1.759000
  1.690800  0.244700  0.541100  0.187900  0.145300  0.064400  0.203400  /
  25908 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4578  0  0  0  1  0  1.2  0  5.8956  0  0.08  /
  25908 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.1045  0.1792  0  1  1  0.15  0.5  1.5  0.1032  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25908 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25911 'GENROU' 1  6.086200  0.049000  1.123200  0.076200  3.140725  0.000000  1.227800
  1.182200  0.234900  0.232200  0.170800  0.126700  0.056400  0.347900  /
  25911 'IEEET1' 1  0.02  25  0.2  1  -1  0  0.4742  0.08  0.35  0  3.0931  0.0124  4.1241  0.2619  /
  25911 'IEEEG1' 1 0 0  10  0.2  0  0.1  0.2791  -0.2791  1.138  0  0.1659  0.296  0  10  0  0  0  0  0  0  0  0  /
  25911 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25914 'GENROU' 1  7.017300  0.050800  0.498000  0.055600  8.677135  0.000000  2.328400
  2.150300  0.238000  0.364400  0.197300  0.152900  0.086900  0.198000  /
  25914 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8091  0  0  0  1  0  1.2  0  5.2023  0  0.08  /
  25914 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0938  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25914 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25914 'GENROU' 2  8.273200  0.047300  1.247500  0.069900  4.489086  0.000000  2.194500
  2.042300  0.184000  0.404900  0.115600  0.087700  0.148900  0.459800  /
  25914 'ESST4B' 2  0  3.1287  3.1287  1  -1  0  1  0  1  -1  0  6.4194  0  6.9746  0.08  0  0  /
  25914 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25914 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25915 'GENROU' 1  9.080200  0.051800  1.276300  0.082500  5.256576  0.000000  2.411800
  2.217600  0.152300  0.260100  0.103400  0.078000  0.084100  0.570400  /
  25915 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5557  0  0  0  1  0  1.2  0  5.3846  0  0.08  /
  25915 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.134  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25915 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25915 'GENROU' 2  8.761100  0.056000  0.686200  0.055400  7.552923  0.000000  1.751400
  1.684700  0.297200  0.404600  0.242100  0.188600  0.078600  0.194000  /
  25915 'ESST4B' 2  0  3.9307  3.9307  1  -1  0  1  0  1  -1  0  6.2148  0  6.5835  0.08  0  0  /
  25915 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  6.7901  0  1  1  0.15  0.4749  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25915 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25915 'GENROU' 3  8.928900  0.068000  0.644100  0.094000  7.780419  0.000000  2.569700
  2.345000  0.474900  0.761500  0.301800  0.236100  0.139900  0.719100  /
  25915 'ESST4B' 3  0  3.215  3.215  1  -1  0.01  1  0  1  -1  0  6.7663  0  6.7785  0.08  0  0  /
  25915 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  2.0827  2  0  1  1  0.15  0.0246  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25915 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25915 'GENROU' 4  7.113100  0.056200  0.308700  0.053300  7.958416  0.000000  1.894100
  1.799900  0.177400  0.307700  0.138600  0.106000  0.039600  0.278800  /
  25915 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2791  0  0  0  1  0  1.2  0  5.0593  0  0.08  /
  25915 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.025  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25915 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25915 'GENROU' 5  4.379800  0.056500  0.397900  0.049900  8.435203  0.000000  1.575400
  1.542600  0.276900  0.384800  0.217800  0.169200  0.084500  0.429500  /
  25915 'ESST4B' 5  0  3.4758  3.4758  1  -1  0  1  0  1  -1  0  5.58  0  7.4099  0.08  0  0  /
  25915 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  4.501  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25915 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25916 'GENROU' 1  9.216000  0.049100  1.404000  0.083200  1.178396  0.000000  2.073000
  1.944200  0.247100  0.340700  0.117000  0.088900  0.072400  0.310100  /
  25916 'ESST4B' 1  0  3.7395  3.7395  1  -1  0  1  0  1  -1  0  5.0915  0  7.9831  0.08  0  0  /
  25916 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4882  1.5  0.1786  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25916 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25923 'GENROU' 1  7.194700  0.051200  0.440000  0.065100  5.208900  0.000000  2.320600
  2.144000  0.177100  0.269600  0.120200  0.091400  0.021100  0.343600  /
  25923 'EXAC2' 1  0  1  1  1000  0.041667  12.5951  -12.5951  1  21.9246  -21.924601  1.3  4  0  0.0288  1  0.1  0.8  1  10  3.0724  0.006  4.0965  0.0164  /
  25923 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.3653  2  0  1  1  0.15  0.5  2.3125  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25923 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25924 'GENROU' 1  8.201600  0.043100  0.815400  0.041667  7.154289  0.000000  1.614700
  1.574400  0.153500  0.233200  0.107200  0.081000  0.139800  0.565000  /
  25924 'ESST4B' 1  0  3.7539  3.7539  1  -1  0  1  0  1  -1  0  6.763  0  7.38  0.08  0  0  /
  25924 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.209  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25924 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25925 'GENROU' 1  4.823600  0.065200  1.112900  0.074100  1.941549  0.000000  1.927100
  1.826500  0.290500  0.682100  0.149000  0.114300  0.179200  0.496100  /
  25925 'ESST4B' 1  0  3.2591  3.2591  1  -1  0  1  0  1  -1  0  5.4834  0  6.8036  0.08  0  0  /
  25925 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4313  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25925 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25926 'GENROU' 1  5.627700  0.064900  0.686500  0.045400  5.553895  0.000000  2.053800
  1.928700  0.244800  0.413400  0.179400  0.138600  0.103300  0.628900  /
  25926 'EXAC2' 1  0.041667  1  1  400  0.041667  9.0224  -9.0224  1  29.1244  -29.124399  0.55  4  0  0.49  1  0.1  0.8  1  10  4.224  1.0991  3.168  1.1446  /
  25926 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.2823  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25926 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25927 'GENROU' 1  9.470500  0.051600  0.497700  0.043400  4.176237  0.000000  1.820400
  1.740400  0.247100  0.297100  0.130200  0.099300  0.080000  0.501800  /
  25927 'ESST4B' 1  0  3.6664  3.6664  1  -1  0  1  0  1  -1  0  6.3718  0  6.4841  0.08  0  0  /
  25927 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4123  2  0  1  1  0.15  0.5  1.5  0.1627  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25927 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25932 'GENROU' 1  4.198300  0.066200  1.197400  0.050200  7.039812  0.000000  2.044200
  1.921000  0.328900  0.478900  0.251900  0.196400  0.017800  0.280800  /
  25932 'ESST4B' 1  0  3.1915  3.1915  1  -1  0  1  0  1  -1  0  6.6077  0  8.5238  0.08  0  0  /
  25932 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1316  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25932 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25932 'GENROU' 2  6.802000  0.049600  0.791800  0.087500  2.832718  0.000000  1.817100
  1.737800  0.312800  0.408400  0.263800  0.205800  0.142500  0.454900  /
  25932 'ESST4B' 2  0  3.8756  3.8756  1  -1  0.01  1  0  1  -1  0  5.0609  0  8.561  0.08  0  0  /
  25932 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2275  0.1914  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25932 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25933 'GENROU' 1  5.015000  0.059100  1.476600  0.050300  3.656135  0.000000  2.480600
  2.273100  0.237000  0.313300  0.137400  0.105100  0.184300  0.613300  /
  25933 'ESST4B' 1  0  3.9597  3.9597  1  -1  0.01  1  0  1  -1  0  5.7095  0  7.4858  0.08  0  0  /
  25933 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0626  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25933 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25933 'GENROU' 2  6.717600  0.069500  1.013100  0.070000  2.332048  0.000000  2.565800
  2.341900  0.218100  0.370900  0.152500  0.117200  0.071500  0.321000  /
  25933 'ESST4B' 2  0  3.324  3.324  1  -1  0.01  1  0  1  -1  0  6.3004  0  7.2124  0.08  0  0  /
  25933 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.3816  0  1  1  0.15  0.5  1.931  0.1861  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25933 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25938 'GENROU' 1  8.234400  0.065100  0.678500  0.086600  5.000000  0.000000  2.159700
  2.014200  0.151000  0.303700  0.108300  0.081900  0.113800  0.327600  /
  25938 'ESST4B' 1  0  3.7867  3.7867  1  -1  0  1  0  1  -1  0  6.6074  0  8.991  0.08  0  0  /
  25938 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3939  1.9636  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25938 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25943 'GENROU' 1  8.027500  0.047500  0.497700  0.097600  1.185907  0.000000  1.722000
  1.661000  0.328400  0.477400  0.227000  0.176500  0.088000  0.228700  /
  25943 'EXAC2' 1  0  1  1  1000  0.041667  7.7873  -7.7873  1  27.8875  -27.887501  1.3  4  0  0.49  1  0.1  1.6  1  10  4.886  0.0091  3.6645  0.0195  /
  25943 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6934  0.5356  0  1  1  0.15  0.5  1.3566  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25943 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25944 'GENSAL' 1  6.000000  0.351300  0.373200  3.334900  0.000000  0.794500  0.514300
  0.277600  0.202200  0.199100  0.285400  0.775500  /
  25944 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.79  0.0832  3.72  0.3815  /
  25944 'HYGOV' 1  0.07  0.9  2.8499  0.4  0.5  0.1  1  0  1.9219  1.25  1  0.0762  /
  25944 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25944 'GENSAL' 2  6.000000  0.305000  0.247900  2.666700  0.000000  0.840800  0.544500
  0.427300  0.326100  0.197900  0.103700  0.485600  /
  25944 'SCRX' 2  0.1  10.01  100  0  -4  5  0  0  /
  25944 'HYGOV' 2  0.07  0.6734  6.5765  0.05  0.33  0.167  1  0  1.7638  1.25  0.5  0.079  /
  25944 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25944 'GENSAL' 3  6.000000  0.201400  0.527600  2.461100  0.000000  1.192500  0.774000
  0.399400  0.388800  0.180900  0.292500  0.913200  /
  25944 'ESDC2A' 3  0.020833  50  0.041667  0.1  0.75  1.17  -1.17  1  3.5  0  1  0  2.36  0.2258  3.1467  0.9032  /
  25944 'HYGOV' 3  0.05  0.5825  4.6071  0.05  0.5  0.1  1  0  1.0824  1.2  1  0.0783  /
  25944 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25944 'GENSAL' 4  6.000000  0.535700  0.228800  3.580800  0.000000  1.334500  0.866600
  0.362800  0.273200  0.080300  0.124900  0.363000  /
  25944 'ESDC2A' 4  0.02  9.3  0.01  0.11  0.75  1.17  -1.17  1  1  0  1  0  1.76  0.2204  2.3467  0.8816  /
  25944 'HYGOV' 4  0.05  0.509  7.981  0.05  0.5  0.07  1  0  0.4533  1.25  0.2  0.0773  /
  25944 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25960 'GENROU' 1  8.017200  0.049700  1.494900  0.063300  3.135566  0.000000  2.094400
  1.961500  0.245300  0.507700  0.200200  0.155200  0.056000  0.328800  /
  25960 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  24.8773  -24.8773  1.3  4  0  0.49  1  0.1  0.8  1  14  4.1399  0.0058  3.1049  0.0162  /
  25960 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.2155  0.8254  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25960 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25961 'GENROU' 1  8.505300  0.069700  0.720900  0.055500  7.606524  0.000000  2.425500
  2.228600  0.348700  0.613800  0.198900  0.154100  0.116500  0.479800  /
  25961 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.471  0  0  0  1  0  1.2  0  5.2075  0  0.08  /
  25961 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.4376  0  1  1  0.15  0.3969  1.6654  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25961 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25963 'GENROU' 1  4.435100  0.041667  0.947500  0.060700  7.823164  0.000000  2.475100
  2.268700  0.241600  0.511900  0.205800  0.159600  0.079400  0.185300  /
  25963 'ESST4B' 1  0  3.8084  3.8084  1  -1  0  1  0  1  -1  0  5.6016  0  8.5094  0.08  0  0  /
  25963 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.5734  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25963 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25964 'GENROU' 1  4.153100  0.064200  0.645600  0.045800  6.708363  0.000000  2.128300
  1.988900  0.196700  0.369300  0.118900  0.090400  0.163300  0.548500  /
  25964 'ESST4B' 1  0  3.8192  3.8192  1  -1  0  1  0  1  -1  0  6.8483  0  8.597  0.08  0  0  /
  25964 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.6091  0  1  1  0.15  0.5  1.975  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25964 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25972 'GENROU' 1  6.799500  0.052500  0.323500  0.063400  3.130838  0.000000  2.018900
  1.900600  0.160100  0.460200  0.125900  0.096000  0.083900  0.359500  /
  25972 'EXAC2' 1  0  1  1  1000  0.041667  10.3581  -10.3581  1  29.2305  -29.230499  1.3  4  0  0.49  1  0  0  1  10  3.6067  0.0091  4.8089  0.0196  /
  25972 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.6073  0  1  1  0.15  0.1629  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25972 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25972 'GENROU' 2  5.790300  0.066300  1.310300  0.052900  4.292711  0.000000  1.698500
  1.642000  0.193400  0.338000  0.135400  0.103500  0.100500  0.252100  /
  25972 'ESST4B' 2  0  3.6662  3.6662  1  -1  0  1  0  1  -1  0  6.4518  0  8.6125  0.08  0  0  /
  25972 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  0.7911  0  1  1  0.15  0.5  1.5  0.12  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25972 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25972 'GENROU' 3  9.571500  0.058800  1.389900  0.042800  2.207123  0.000000  2.083800
  1.952900  0.346900  0.574700  0.258900  0.202000  0.084700  0.255100  /
  25972 'ESST4B' 3  0  3.9898  3.9898  1  -1  0  1  0  1  -1  0  6.1987  0  6.7539  0.08  0  0  /
  25972 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1741  1.5  0.1965  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25972 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25972 'GENROU' 4  8.145600  0.044400  1.314500  0.072200  3.529501  0.000000  1.420300
  1.417500  0.306700  0.538900  0.171500  0.132300  0.093300  0.244700  /
  25972 'EXAC2' 4  0  1  1  1000  0.041667  9.4644  -9.4644  1  26.4415  -26.4415  1.3  4  0  0.49  1  0.1  1.6  1  10  4.3665  0.0053  3.2749  0.0157  /
  25972 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25972 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25980 'GENROU' 1  9.820300  0.052400  1.435000  0.052800  3.178286  0.000000  2.239800
  2.078800  0.182300  0.209200  0.137800  0.105400  0.138800  0.455900  /
  25980 'EXAC2' 1  0  1  1  1000  0.041667  9.4188  -9.4188  1  23.4463  -23.446301  1.3  4  0  0.0234  1  0.1  1.6  1  10  3.0938  0.0092  4.125  0.0197  /
  25980 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.1172  2  0  1  1  0.15  0.5  2.244  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25980 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25980 'GENROU' 2  7.924300  0.063400  1.136000  0.075600  5.877803  0.000000  2.426300
  2.229300  0.334400  0.524000  0.176300  0.136200  0.092100  0.523500  /
  25980 'ESST4B' 2  0  3.4001  3.4001  1  -1  0  1  0  1  -1  0  6.895  0  8.0987  0.08  0  0  /
  25980 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.0559  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25980 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25982 'GENROU' 1  6.702300  0.068200  1.406500  0.063600  5.790633  0.000000  1.699800
  1.643100  0.390500  0.545200  0.235900  0.183600  0.042500  0.187100  /
  25982 'EXAC2' 1  0  1  1  1000  0.041667  9.5827  -9.5827  1  21.1383  -21.1383  0.55  4  0  0.49  1  0.1  0.8  1  10  4.6759  0.9773  3.5069  1.0189  /
  25982 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4542  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25982 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25982 'GENROU' 2  7.867400  0.062200  0.820000  0.078200  8.019704  0.000000  1.527500
  1.504100  0.212500  0.284800  0.119800  0.091100  0.186900  0.661400  /
  25982 'EXPIC1' 2  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6523  0  0  0  1  0  1.2  0  6.4297  0  0.08  /
  25982 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  7.8288  2  0  1  1  0.15  0.3285  1.2192  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25982 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25984 'GENROU' 1  8.286000  0.044800  1.405100  0.089300  2.439634  0.000000  1.436200
  1.430400  0.247200  0.489900  0.118900  0.090400  0.089800  0.442200  /
  25984 'ESST4B' 1  0  3.731  3.731  1  -1  0  1  0  1  -1  0  5.9512  0  8.1305  0.08  0  0  /
  25984 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.0988  2  0  1  1  0.15  0.5  1.026  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25984 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25984 'GENROU' 2  8.686100  0.050000  1.108500  0.091200  7.495625  0.000000  2.425900
  2.228900  0.382000  0.753200  0.251800  0.196300  0.025500  0.286800  /
  25984 'ESST4B' 2  0  3.8364  3.8364  1  -1  0  1  0  1  -1  0  5.5956  0  6.1294  0.08  0  0  /
  25984 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  1.054  0  1  1  0.15  0.5  1.5  0.1017  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25984 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25985 'GENROU' 1  7.856000  0.051700  0.784300  0.065400  8.806329  0.000000  1.506100
  1.486700  0.271100  0.334000  0.180100  0.139100  0.079900  0.316300  /
  25985 'ESST4B' 1  0  3.4391  3.4391  1  -1  0  1  0  1  -1  0  6.9628  0  6.8472  0.08  0  0  /
  25985 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5465  0  1  1  0.15  0.4057  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25985 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25985 'GENROU' 2  7.729100  0.047200  1.408700  0.087000  2.648616  0.000000  1.534000
  1.509300  0.253500  0.365700  0.156600  0.120500  0.014500  0.211400  /
  25985 'ESST4B' 2  0  3.655  3.655  1  -1  0  1  0  1  -1  0  6.381  0  6.7293  0.08  0  0  /
  25985 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  1.3142  0  1  1  0.15  0.5  1.2904  0.1207  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25985 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 1  8.984200  0.065600  1.481100  0.090800  1.157057  0.000000  2.383600
  2.194900  0.236400  0.279500  0.198700  0.153900  0.102200  0.404000  /
  25987 'ESST4B' 1  0  3.0805  3.0805  1  -1  0  1  0  1  -1  0  6.9745  0  7.8718  0.08  0  0  /
  25987 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 2  6.846000  0.062200  1.434700  0.094000  3.691086  0.000000  2.150500
  2.006700  0.355100  0.726800  0.204500  0.158600  0.105600  0.349200  /
  25987 'ESST4B' 2  0  3.9305  3.9305  1  -1  0  1  0  1  -1  0  5.9529  0  8.9188  0.08  0  0  /
  25987 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  9.6638  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 3  6.958700  0.054300  0.868800  0.055900  1.005720  0.000000  2.557900
  2.335500  0.329300  0.448300  0.175500  0.135500  0.074600  0.191300  /
  25987 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4984  0  0  0  1  0  1.2  0  5.6587  0  0.08  /
  25987 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  9.0955  2  0  1  1  0.15  0.5  1.5  0.1637  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 4  8.724300  0.047200  0.705900  0.073600  8.312104  0.000000  1.545300
  1.518400  0.168200  0.337900  0.123300  0.093900  0.182400  0.744800  /
  25987 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6807  0  0  0  1  0  1.2  0  5.0737  0  0.08  /
  25987 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  5.7251  0  1  1  0.15  0.5  1.354  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 5  7.647300  0.051900  1.096800  0.079800  8.200580  0.000000  1.416700
  1.414700  0.171400  0.266900  0.135200  0.103400  0.136300  0.561300  /
  25987 'EXPIC1' 5  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6595  0  0  0  1  0  1.2  0  5.5467  0  0.08  /
  25987 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  5.2189  1.9593  0  1  1  0.15  0.2575  2.2351  0.1675  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 6  6.197700  0.041667  1.328600  0.085100  7.943343  0.000000  2.113100
  1.976600  0.156400  0.214400  0.119500  0.090900  0.080600  0.325800  /
  25987 'ESST4B' 6  0  3.3886  3.3886  1  -1  0  1  0  1  -1  0  5.9995  0  7.5772  0.08  0  0  /
  25987 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  4.2303  0  1  1  0.15  0.5  1.0727  0.1358  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 7  4.448000  0.064400  0.946900  0.046200  1.791353  0.000000  1.592900
  1.556800  0.315700  0.468900  0.210400  0.163300  0.105200  0.351300  /
  25987 'ESST4B' 7  0  3.8005  3.8005  1  -1  0  1  0  1  -1  0  5.0595  0  7.5282  0.08  0  0  /
  25987 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  7.498  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25987 'GENROU' 8  8.015200  0.057300  1.233700  0.087900  2.122719  0.000000  1.806100
  1.728900  0.329200  0.510200  0.230600  0.179400  0.159100  0.535100  /
  25987 'ESST4B' 8  0  3.5158  3.5158  1  -1  0  1  0  1  -1  0  5.4191  0  7.2324  0.08  0  0  /
  25987 'GGOV1' 8  1  1  0.05  1  0.05  -0.05  10  0.0908  0  1  1  0.15  0.2404  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25987 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25998 'GENROU' 1  5.592900  0.059100  1.034200  0.084600  7.806357  0.000000  2.362700
  2.178000  0.394100  0.763200  0.316800  0.248100  0.065600  0.264200  /
  25998 'ESST4B' 1  0  3.6175  3.6175  1  -1  0  1  0  1  -1  0  5.5339  0  7.5428  0.08  0  0  /
  25998 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.608  0  1  1  0.15  0.3594  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25998 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25999 'GENROU' 1  7.661700  0.048600  0.819900  0.079500  6.399046  0.000000  2.152000
  2.007900  0.383000  0.552000  0.322800  0.252900  0.059300  0.310400  /
  25999 'EXAC2' 1  0.025  1  1  1000  0.02  100  -100  1  21.8555  -21.855499  1.3  4  0  0.49  1  0  0  1  10  4.9443  1.0128  3.7082  1.0555  /
  25999 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7646  2  0  1  1  0.15  0.5  1.7137  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25999 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25999 'GENROU' 2  8.942700  0.043700  1.460100  0.068100  5.625215  0.000000  1.577800
  1.544700  0.325800  0.517500  0.189700  0.146800  0.136300  0.413900  /
  25999 'ESST4B' 2  0  3.1961  3.1961  1  -1  0  1  0  1  -1  0  5.8587  0  6.6353  0.08  0  0  /
  25999 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.5361  1.7967  0  1  1  0.15  0.5  1.419  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25999 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25999 'GENROU' 3  4.745700  0.050100  1.452200  0.090700  6.911223  0.000000  2.404900
  2.212000  0.232900  0.348400  0.159100  0.122400  0.162800  0.761800  /
  25999 'ESST4B' 3  0  3.8899  3.8899  1  -1  0  1  0  1  -1  0  5.0464  0  6.9549  0.08  0  0  /
  25999 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1429  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25999 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  25999 'GENROU' 4  8.407000  0.065500  0.496000  0.094200  4.791608  0.000000  2.610300
  2.377800  0.439300  0.778900  0.275200  0.215000  0.068700  0.379300  /
  25999 'ESST4B' 4  0  3.7917  3.7917  1  -1  0  1  0  1  -1  0  6.9205  0  8.324  0.08  0  0  /
  25999 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1974  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  25999 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26000 'GENROU' 1  4.944200  0.052600  0.627400  0.096300  2.010452  0.000000  1.637900
  1.593100  0.350900  0.589600  0.206700  0.160400  0.052300  0.193300  /
  26000 'ESST4B' 1  0  3.5201  3.5201  1  -1  0  1  0  1  -1  0  5.0531  0  6.8731  0.08  0  0  /
  26000 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.8817  2  0  1  1  0.15  0.2963  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26000 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26000 'GENROU' 2  6.135000  0.056100  1.131300  0.042500  4.717209  0.000000  2.444700
  2.244100  0.189300  0.220000  0.134200  0.102600  0.158800  0.620300  /
  26000 'ESST4B' 2  0  3.3347  3.3347  1  -1  0  1  0  1  -1  0  6.2348  0  6.8084  0.08  0  0  /
  26000 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.5547  2  0  1  1  0.15  0.2207  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26000 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26006 'GENROU' 1  7.767300  0.055100  0.667000  0.049400  3.785353  0.000000  1.347300
  1.358600  0.194300  0.380000  0.143000  0.109600  0.017700  0.188700  /
  26006 'ESST4B' 1  0  3.1501  3.1501  1  -1  0.01  1  0  1  -1  0  5.3054  0  7.0881  0.08  0  0  /
  26006 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  12.3555  2  0  1  1  0.15  0.3611  1.3456  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26006 'GENROU' 2  7.754100  0.069100  0.825000  0.052900  1.469368  0.000000  1.563200
  1.532800  0.172500  0.247000  0.132100  0.100900  0.132200  0.576300  /
  26006 'ESST4B' 2  0  3.4088  3.4088  1  -1  0  1  0  1  -1  0  6.9778  0  8.5529  0.08  0  0  /
  26006 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  5.5936  2  0  1  1  0.15  0.3611  1.5  0.1069  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26006 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26006 'GENROU' 3  5.382300  0.054200  0.963800  0.085400  1.818018  0.000000  2.581700
  2.354600  0.288900  0.654500  0.216700  0.168300  0.057100  0.207800  /
  26006 'ESST4B' 3  0  3.285  3.285  1  -1  0  1  0  1  -1  0  5.2003  0  8.5851  0.08  0  0  /
  26006 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  0.1113  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26006 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26009 'GENROU' 1  8.177900  0.066100  0.771600  0.047400  3.860893  0.000000  1.967700
  1.859200  0.267600  0.442500  0.122400  0.093100  0.067000  0.423500  /
  26009 'ESST4B' 1  0  3.8325  3.8325  1  -1  0.01  1  0  1  -1  0  5.8962  0  6.7501  0.08  0  0  /
  26009 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.9178  7.353  0  1  1  0.15  0.4158  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26009 'GENROU' 2  4.023200  0.052700  1.290300  0.091000  1.177194  0.000000  1.953400
  1.847700  0.216200  0.268400  0.174800  0.135000  0.213000  0.642000  /
  26009 'ESST4B' 2  0  3.9906  3.9906  1  -1  0  1  0  1  -1  0  5.1972  0  6.7511  0.08  0  0  /
  26009 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26009 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26013 'GENROU' 1  7.433600  0.062600  1.217900  0.070400  1.721373  0.000000  2.096200
  1.963000  0.203400  0.344200  0.175800  0.135700  0.178800  0.665700  /
  26013 'ESST4B' 1  0  3.8818  3.8818  1  -1  0.01  1  0  1  -1  0  5.8943  0  8.5685  0.08  0  0  /
  26013 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1814  6.6962  0  1  1  0.15  0.5  1.9251  0.1281  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26013 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26017 'GENROU' 1  6.149400  0.041667  0.940600  0.071200  5.000000  0.000000  1.747800
  1.681800  0.203200  0.219300  0.119200  0.090600  0.028600  0.355100  /
  26017 'ESST4B' 1  0  3.6281  3.6281  1  -1  0  1  0  1  -1  0  6.484  0  8.8943  0.08  0  0  /
  26017 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.9504  0  1  1  0.15  0.4865  1.5  0.1927  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26017 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26018 'GENROU' 1  6.747800  0.056100  0.847700  0.061900  5.000000  0.000000  2.248600
  2.085900  0.183600  0.441400  0.112700  0.085400  0.126000  0.538500  /
  26018 'EXAC2' 1  0  1  1  1000  0.041667  100  -100  1  21.3017  -21.301701  1.3  4  0  0.49  1  0.1  0.8  1  10  4.2626  0.0068  3.1969  0.0172  /
  26018 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.503  0  1  1  0.15  0.5  1.8904  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26018 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26019 'GENROU' 1  9.184300  0.043000  0.731100  0.067800  5.000000  0.000000  1.972800
  1.863300  0.353000  0.575700  0.192700  0.149200  0.073500  0.266200  /
  26019 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1394  0  0  0  1  0  1.2  0  6.5531  0  0.08  /
  26019 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.6494  4.9302  0  1  1  0.15  0.5  2.2962  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26019 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26020 'GENROU' 1  9.096400  0.061500  0.343400  0.065400  5.000000  0.000000  2.129100
  1.989500  0.173600  0.478500  0.143300  0.109800  0.114700  0.313100  /
  26020 'ESST4B' 1  0  3.6428  3.6428  1  -1  0  1  0  1  -1  0  5.2347  0  8.5362  0.08  0  0  /
  26020 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.538  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  0  0  4  5  99  -99  /
  26020 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26023 'GENROU' 1  9.682600  0.060400  0.435600  0.055300  2.668494  0.000000  1.550800
  1.522800  0.172000  0.241300  0.148300  0.113800  0.088800  0.627300  /
  26023 'EXAC2' 1  0.01  1  1  1000  0.01  100  -100  1  26.7334  -26.7334  0.55  4  0  0.0208  1  0.1  0.8  1  14  3.905  1.055  5.2066  1.099  /
